function mpc = case_ACTIVSg2000
%CASE_ACTIVSG2000  Synthetic Texas 2000-bus power system model.
%
%   This is an entirely synthetic 2000 bus case, geographically situated
%   in the US state of Texas. The case is designed with a 500, 230, 161
%   and 115 kV transmission network to serve a load that roughly mimics
%   the actual population of its geographic footprint. The synthetic
%   transmission system was designed by algorithms described in [1] to be
%   statistically similar to actual transmission system models but without
%   modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
%       DOI: 10.1109/TPWRS.2016.2616385
%
%   This is a synthetic power system model that does not represent the
%   actual grid. It was developed as part of the US ARPA-E GRID DATA
%   research project and contains no CEII.
%
%   One-line diagrams and other data formats available at:
%       https://electricgrids.engr.tamu.edu
%
%   February 3, 2018

%   Created from ACTIVSg2000.pwb, saved by
%   PowerWorld Simulator, version 20, build date January 28, 2018,
%   then by MATPOWER 6.

%   MATPOWER
%   Copyright (c) 2017-2018 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1001	1	20.78	5.89	0	0	1	0.9794356	-22.734844	115	9	1.1	0.9	25.7500	-3.4800	0.0000	0.0000;
	1002	1	15.41	4.37	0	0	1	1.0127364	-18.088545	115	9	1.1	0.9	84.2100	0.4900	0.0000	0.0000;
	1003	1	0	0	0	0	1	1.0092629	-17.086699	115	9	1.1	0.9	-6.7400	0.1400	0.0000	0.0000;
	1004	2	0	0	0	0	1	1.0130707	-18.933999	230	9	1.1	0.9	-7.0800	6.0300	0.0000	0.0000;
	1005	1	0	0	0	0	1	1.0055761	-16.077157	115	9	1.1	0.9	-52.9600	-29.6300	0.0000	0.0000;
	1006	2	0	0	0	0	1	1	-13.905591	13.8	9	1.1	0.9	-50.4400	0.0000	0.0000	0.0000;
	1007	1	7.01	1.99	0	-0.82	1	1.02	-18.467212	115	9	1.1	0.9	73.7600	0.0000	0.0000	0.0000;
	1008	1	0	0	0	0	1	1.0192851	-8.605207	115	9	1.1	0.9	-680.6900	29.8600	0.0000	0.0000;
	1009	2	0	0	0	0	1	1.0092402	-5.309598	13.8	9	1.1	0.9	-680.3200	29.7600	0.0000	0.0000;
	1010	1	0	0	0	-3.07	1	1.02	-16.792355	115	9	1.1	0.9	86.1300	0.0000	0.0000	0.0000;
	1011	2	0	0	0	0	1	1.0202111	-15.009826	22	9	1.1	0.9	86.0200	0.0000	0.0000	0.0000;
	1012	1	2.99	0.85	0	9.5	1	1.0059921	-25.342783	115	9	1.1	0.9	-344.5900	36.1000	0.0000	0.0000;
	1013	1	29.23	8.28	0	0	1	1.0056772	-15.436565	115	9	1.1	0.9	49.3400	-0.9800	0.0000	0.0000;
	1014	1	2.22	0.63	0	0	1	1.0123505	-11.91325	115	9	1.1	0.9	71.8900	-7.3200	0.0000	0.0000;
	1015	1	7.51	2.13	0	0	1	1.0218177	-18.214501	115	9	1.1	0.9	81.0900	-0.1500	0.0000	0.0000;
	1016	1	2.89	0.82	0	30	1	1.0174069	-15.485448	115	9	1.1	0.9	-1.9100	-27.3300	0.0000	0.0000;
	1017	1	18.34	5.2	0	0	1	0.9816734	-21.426222	115	9	1.1	0.9	26.5600	-2.7100	0.0000	0.0000;
	1018	1	0.07	0.02	0	0	1	0.9911469	-20.216148	115	9	1.1	0.9	29.9100	-2.1500	0.0000	0.0000;
	1019	1	61.78	17.5	0	142.98	1	0.9994919	-22.320417	115	9	1.1	0.9	21.2500	-3.6000	0.0000	0.0000;
	1020	1	0	0	0	67.23	1	1.02	-15.230064	115	9	1.1	0.9	-53.9700	0.0000	0.0000	0.0000;
	1021	2	0	0	0	0	1	1	-8.606761	13.8	9	1.1	0.9	-52.3600	0.0000	0.0000	0.0000;
	1022	1	0	0	0	0	1	1.0124231	-16.204693	115	9	1.1	0.9	-6.0700	0.1900	0.0000	0.0000;
	1023	2	0	0	0	0	1	1.01	-7.300393	13.8	9	1.1	0.9	-5.9200	0.0000	0.0000	0.0000;
	1024	1	63.04	17.86	0	0	1	0.9944951	-19.200249	115	9	1.1	0.9	32.4600	-0.9900	0.0000	0.0000;
	1025	1	0	0	0	0	1	1.0162883	-14.170406	115	9	1.1	0.9	-52.2600	-11.8400	0.0000	0.0000;
	1026	2	0	0	0	0	1	1	-4.641462	13.8	9	1.1	0.9	-49.5300	0.0000	0.0000	0.0000;
	1027	1	101.21	28.68	0	75	1	1.0053046	-25.833336	115	9	1.1	0.9	-5.6400	-2.4900	0.0000	0.0000;
	1028	1	10.01	2.84	0	0	1	1.0154159	-17.717136	115	9	1.1	0.9	-4.8900	0.5000	0.0000	0.0000;
	1029	1	83.18	23.57	0	40	1	1.0024174	-24.858888	115	9	1.1	0.9	-0.1500	-0.6100	0.0000	0.0000;
	1030	1	24.63	6.98	0	0	1	1.0122298	-13.41143	115	9	1.1	0.9	99.1600	-10.0500	0.0000	0.0000;
	1031	1	9.25	2.62	0	0	1	1.0121888	-17.672258	115	9	1.1	0.9	61.7400	-0.0300	0.0000	0.0000;
	1032	1	0	0	0	0	1	1.0006583	-12.280471	115	9	1.1	0.9	132.8800	-43.5100	0.0000	0.0000;
	1033	2	0	0	0	50	1	1.0167542	-16.898515	230	9	1.1	0.9	51.5300	-22.1400	0.0000	0.0000;
	1034	1	0	0	0	0	1	1.0045345	-14.320349	115	9	1.1	0.9	-27.5400	-36.4900	0.0000	0.0000;
	1035	2	0	0	0	0	1	1	-11.030416	13.8	9	1.1	0.9	-23.3600	0.0000	0.0000	0.0000;
	1036	1	13.6	3.85	0	0	1	0.9976248	-12.526972	115	9	1.1	0.9	107.4400	-21.8600	0.0000	0.0000;
	1037	1	102.24	28.97	0	0	1	0.9745044	-22.5448	115	9	1.1	0.9	27.0800	-3.0000	0.0000	0.0000;
	1038	1	0	0	0	0	1	1.0165674	-7.646607	115	9	1.1	0.9	110.7900	-14.8600	0.0000	0.0000;
	1039	2	0	0	0	0	1	1	-2.263052	22	9	1.1	0.9	112.0800	0.0000	0.0000	0.0000;
	1040	1	44.36	12.57	0	0	1	0.9940145	-20.480041	115	9	1.1	0.9	29.6800	-1.7100	0.0000	0.0000;
	1041	1	0	0	0	0	1	1.0017746	-15.107504	115	9	1.1	0.9	-1038.7500	23.7600	0.0000	0.0000;
	1042	2	0	0	0	0	1	1.0017746	-15.107504	13.8	9	1.1	0.9	-1038.7500	23.7600	0.0000	0.0000;
	1043	2	0	0	0	0	1	1	-11.864177	13.8	9	1.1	0.9	-1037.8800	0.0000	0.0000	0.0000;
	1044	1	14.68	4.16	0	0	1	1.0067555	-25.963881	115	9	1.1	0.9	-141.5500	-40.2700	0.0000	0.0000;
	1045	1	98.56	27.93	0	0	1	0.9774255	-24.447556	115	9	1.1	0.9	18.0500	-3.5000	0.0000	0.0000;
	1046	1	11.08	3.14	0	12	1	1.0176344	-22.491396	115	9	1.1	0.9	-423.4200	31.5500	0.0000	0.0000;
	1047	1	0	0	0	0	1	1.0052508	-13.35005	115	9	1.1	0.9	47.2400	-1.2800	0.0000	0.0000;
	1048	2	0	0	0	0	1	1.0052508	-13.35005	18	9	1.1	0.9	47.2400	-1.2800	0.0000	0.0000;
	1049	2	0	0	0	0	1	1.0052508	-13.35005	18	9	1.1	0.9	47.2400	-1.2800	0.0000	0.0000;
	1050	2	0	0	0	0	1	1	-8.284789	18	9	1.1	0.9	47.1700	0.0000	0.0000	0.0000;
	1051	2	0	0	0	0	1	1	-6.807389	18	9	1.1	0.9	47.0500	0.0000	0.0000	0.0000;
	1052	2	0	0	0	0	1	1	-9.134369	18	9	1.1	0.9	47.1300	0.0000	0.0000	0.0000;
	1053	2	0	0	0	0	1	1.0174089	-17.33616	230	9	1.1	0.9	46.3800	-0.3200	0.0000	0.0000;
	1054	1	14.99	4.25	0	0	1	1.0036844	-22.292331	115	9	1.1	0.9	-18.5800	0.2400	0.0000	0.0000;
	1055	1	3.98	1.13	0	0	1	1.001405	-18.129563	115	9	1.1	0.9	-8.0700	-0.0300	0.0000	0.0000;
	1056	1	0	0	0	59.97	1	1.02	-21.819612	115	9	1.1	0.9	-20.8400	0.0000	0.0000	0.0000;
	1057	2	0	0	0	0	1	1.02	-21.819612	18	9	1.1	0.9	-20.8400	0.0000	0.0000	0.0000;
	1058	1	13.46	3.81	0	0	1	1.0193738	-11.220883	115	9	1.1	0.9	-585.8000	13.3000	0.0000	0.0000;
	1059	2	0	0	0	0	1	1.0193738	-11.220883	22	9	1.1	0.9	-585.8000	13.3000	0.0000	0.0000;
	1060	2	0	0	0	0	1	1.0193738	-11.220883	22	9	1.1	0.9	-585.8000	13.3000	0.0000	0.0000;
	1061	1	0	0	0	0	1	1.0065566	-17.219364	115	9	1.1	0.9	-60.9200	-23.1300	0.0000	0.0000;
	1062	2	0	0	0	0	1	1.0065566	-17.219364	13.8	9	1.1	0.9	-60.9200	-23.1300	0.0000	0.0000;
	1063	2	0	0	0	0	1	1.0065566	-17.219364	13.8	9	1.1	0.9	-60.9200	-23.1300	0.0000	0.0000;
	1064	1	123.76	35.07	0	0	1	0.9720345	-24.153272	115	9	1.1	0.9	23.2500	-3.5400	0.0000	0.0000;
	1065	1	0	0	0	0	1	1.0042605	-14.932578	115	9	1.1	0.9	-2026.4900	113.3100	0.0000	0.0000;
	1066	2	0	0	0	0	1	1	-7.399054	13.8	9	1.1	0.9	-2023.9500	0.0000	0.0000	0.0000;
	1067	1	101.55	28.77	0	0	1	0.9985952	-15.68248	115	9	1.1	0.9	-45.3700	-60.7700	0.0000	0.0000;
	1068	1	59.4	16.83	0	0	1	0.9868034	-16.436894	115	9	1.1	0.9	37.4700	-15.8100	0.0000	0.0000;
	1069	1	0	0	0	0	1	1.0225598	-8.732588	115	9	1.1	0.9	-619.5200	14.7100	0.0000	0.0000;
	1070	2	0	0	0	0	1	1.04	-4.228777	13.8	9	1.1	0.9	-617.1200	0.0000	0.0000	0.0000;
	1071	1	91.46	25.91	0	0	1	0.9870267	-21.47404	115	9	1.1	0.9	27.6900	-3.3500	0.0000	0.0000;
	1072	2	0	0	0	0	1	1.01	-12.110027	18	9	1.1	0.9	28.0300	0.0000	0.0000	0.0000;
	1073	2	0	0	0	0	1	1.01	-5.681972	18	9	1.1	0.9	28.3400	0.0000	0.0000	0.0000;
	1074	2	0	0	0	0	1	1.01	-7.738009	18	9	1.1	0.9	28.2000	0.0000	0.0000	0.0000;
	1075	2	0	0	0	0	1	1.01	-10.505543	18	9	1.1	0.9	28.1600	0.0000	0.0000	0.0000;
	1076	2	0	0	0	0	1	0.9870267	-21.47404	18	9	1.1	0.9	27.6900	-3.3500	0.0000	0.0000;
	1077	2	0	0	0	0	1	0.9870267	-21.47404	18	9	1.1	0.9	27.6900	-3.3500	0.0000	0.0000;
	1078	2	0	0	0	0	1	1.01	-11.024659	18	9	1.1	0.9	28.1900	0.0000	0.0000	0.0000;
	1079	2	0	0	0	0	1	1.0162141	-38.582859	500	9	1.1	0.9	38.0200	-10.2300	0.0000	0.0000;
	1080	2	0	0	0	0	1	1.01	-10.448676	18	9	1.1	0.9	28.0600	0.0000	0.0000	0.0000;
	1081	2	0	0	0	56.9	1	1.02	-18.691287	230	9	1.1	0.9	46.2600	0.0000	0.0000	0.0000;
	1082	2	0	0	0	0	1	1.0194126	-5.910392	115	9	1.1	0.9	-589.2600	7.3400	0.0000	0.0000;
	1083	1	39.95	11.32	0	26.15	1	1.0188617	-9.886743	115	9	1.1	0.9	102.1700	-13.7100	0.0000	0.0000;
	1084	2	0	0	0	0	1	1.0225199	-16.467206	115	9	1.1	0.9	-42.6500	-7.5000	0.0000	0.0000;
	1085	1	21.3	6.03	0	0	1	1.008987	-15.342869	115	9	1.1	0.9	44.1000	-0.9300	0.0000	0.0000;
	1086	1	39.67	11.24	0	30	1	1.015374	-17.585057	115	9	1.1	0.9	47.0000	-1.1800	0.0000	0.0000;
	1087	1	0.91	0.26	0	8.66	1	1.02	-16.125402	115	9	1.1	0.9	-514.2000	0.0000	0.0000	0.0000;
	1088	2	0	0	0	0	1	1	-11.878466	115	9	1.1	0.9	82.0500	0.0000	0.0000	0.0000;
	1089	1	40.6	11.5	0	0	1	0.9806318	-21.306753	115	9	1.1	0.9	-12.4400	-0.2700	0.0000	0.0000;
	1090	2	0	0	0	0	1	1.02	-16.145053	115	9	1.1	0.9	34.4400	0.0000	0.0000	0.0000;
	1091	1	11.62	3.29	0	0	1	1.0248315	-31.017725	161	9	1.1	0.9	-23.2600	-0.7600	0.0000	0.0000;
	2001	1	48.36	13.7	0	0	2	1.0017518	-59.982147	161	11	1.1	0.9	141.9600	14.2400	0.0000	0.0000;
	2002	1	0	0	0	0	2	1.011061	-61.566631	500	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2003	1	0	0	0	0	2	1.0093382	-63.828546	161	11	1.1	0.9	155.9200	19.8300	0.0000	0.0000;
	2004	2	0	0	0	0	2	1.011061	-61.566631	13.8	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2005	2	0	0	0	0	2	1.011061	-61.566631	13.8	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2006	2	0	0	0	0	2	1.011061	-61.566631	13.8	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2007	1	9.54	2.7	0	0	2	1.0025088	-59.751902	161	11	1.1	0.9	144.5600	16.5900	0.0000	0.0000;
	2008	1	8.06	2.28	0	0	2	1.0161296	-32.833005	161	10	1.1	0.9	6.8600	-1.0900	0.0000	0.0000;
	2009	1	39.14	11.09	0	113.65	2	1.02	-45.215386	161	11	1.1	0.9	19.7100	0.0000	0.0000	0.0000;
	2010	1	56.81	16.09	0	22.39	2	1.02	-36.405086	161	10	1.1	0.9	-47.2000	0.0000	0.0000	0.0000;
	2011	1	0	0	0	0	2	1.0388703	-32.100979	500	10	1.1	0.9	24.3600	-0.3500	0.0000	0.0000;
	2012	1	0	0	0	0	2	1.0270973	-29.869241	161	10	1.1	0.9	21.8000	-0.7200	0.0000	0.0000;
	2013	2	0	0	0	0	2	1.0305102	-29.76103	18	10	1.1	0.9	24.3700	-0.3600	0.0000	0.0000;
	2014	1	25.43	7.2	0	0	2	1.014488	-33.408935	161	10	1.1	0.9	-1.8700	-0.8300	0.0000	0.0000;
	2015	1	4.69	1.33	0	0	2	1.0060782	-63.292789	161	11	1.1	0.9	247.0500	17.4400	0.0000	0.0000;
	2016	1	69.27	19.63	0	0	2	1.0060187	-69.954795	161	11	1.1	0.9	2322.9100	545.8200	0.0000	0.0000;
	2017	1	0	0	0	-200	2	1.0283919	-32.24683	500	10	1.1	0.9	21.4800	0.1900	0.0000	0.0000;
	2018	1	0	0	0	0	2	1.0264922	-31.456709	161	10	1.1	0.9	21.6700	-0.1000	0.0000	0.0000;
	2019	2	0	0	0	0	2	1.0283919	-32.24683	20	10	1.1	0.9	21.4800	0.1900	0.0000	0.0000;
	2020	1	47.97	13.59	0	0	2	0.9951749	-44.885383	161	11	1.1	0.9	25.6900	4.2600	0.0000	0.0000;
	2021	1	0	0	0	0	2	1.0138733	-56.702369	500	11	1.1	0.9	135.3500	9.9500	0.0000	0.0000;
	2022	1	11.56	3.28	0	0	2	1.0100102	-58.637546	161	11	1.1	0.9	138.8400	13.0800	0.0000	0.0000;
	2023	2	0	0	0	0	2	1.02	-55.13952	13.8	11	1.1	0.9	134.8100	0.0000	0.0000	0.0000;
	2024	2	0	0	0	0	2	1.02	-54.474073	13.8	11	1.1	0.9	134.6600	0.0000	0.0000	0.0000;
	2025	1	39.62	11.23	0	0	2	0.994074	-44.124136	161	11	1.1	0.9	17.8400	1.5300	0.0000	0.0000;
	2026	1	18.57	5.26	0	0	2	1.0264805	-31.081493	161	10	1.1	0.9	23.8600	-0.4700	0.0000	0.0000;
	2027	1	3.55	1.01	0	0	2	1.0021966	-60.413018	161	11	1.1	0.9	143.7200	14.9800	0.0000	0.0000;
	2028	1	14.24	4.03	0	0	2	0.9945927	-47.249778	161	11	1.1	0.9	44.1300	10.6900	0.0000	0.0000;
	2029	1	3.2	0.91	0	0	2	1.0200518	-32.781385	161	10	1.1	0.9	-8.6900	-0.5600	0.0000	0.0000;
	2030	1	47.15	13.36	0	0	2	0.9883653	-64.039783	161	11	1.1	0.9	163.8000	24.6200	0.0000	0.0000;
	2031	1	5.77	1.63	0	0	2	1.0204588	-29.638731	161	10	1.1	0.9	-81.8900	7.2400	0.0000	0.0000;
	2032	1	3.35	0.95	0	0	2	1.004536	-59.146912	161	11	1.1	0.9	142.6200	15.3300	0.0000	0.0000;
	2033	1	13.57	3.85	0	0	2	0.9908717	-65.552183	161	11	1.1	0.9	172.6100	26.2800	0.0000	0.0000;
	2034	1	5.34	1.51	0	0	2	1.0046209	-69.283118	161	11	1.1	0.9	2456.8200	590.2500	0.0000	0.0000;
	2035	1	4.68	1.33	0	0	2	1.0152073	-30.560737	161	10	1.1	0.9	-98.5100	10.2600	0.0000	0.0000;
	2036	1	41.59	11.78	0	0	2	0.998941	-44.48325	161	11	1.1	0.9	20.6100	1.7700	0.0000	0.0000;
	2037	1	3.5	0.99	0	0	2	1.0166773	-63.62606	161	11	1.1	0.9	275.4100	12.4300	0.0000	0.0000;
	2038	1	2.6	0.74	0	0	2	1.0063308	-64.301324	161	11	1.1	0.9	159.8400	21.4800	0.0000	0.0000;
	2039	1	5.56	1.58	0	0	2	0.9912537	-60.671164	161	11	1.1	0.9	168.9500	23.3000	0.0000	0.0000;
	2040	1	15.9	4.51	0	0	2	1.0074385	-59.308023	161	11	1.1	0.9	140.7400	13.7500	0.0000	0.0000;
	2041	1	0	0	0	0	2	1.0280219	-27.686092	161	10	1.1	0.9	21.8900	-0.5400	0.0000	0.0000;
	2042	2	0	0	0	0	2	1.0194284	-25.11083	18	10	1.1	0.9	21.9000	-2.8900	0.0000	0.0000;
	2043	1	4.24	1.2	0	0	2	1.0050458	-69.589647	161	11	1.1	0.9	2400.3300	573.9300	0.0000	0.0000;
	2044	1	27.4	7.76	0	0	2	1.0130566	-65.383329	161	11	1.1	0.9	261.0300	18.8300	0.0000	0.0000;
	2045	1	22.61	6.4	0	0	2	0.9944497	-45.423966	161	11	1.1	0.9	29.4400	5.7000	0.0000	0.0000;
	2046	1	22.13	6.27	0	0	2	1.0045595	-68.896782	161	11	1.1	0.9	2515.8800	603.8800	0.0000	0.0000;
	2047	1	14.96	4.24	0	0	2	1.0079022	-64.729913	161	11	1.1	0.9	1395.5700	363.4200	0.0000	0.0000;
	2048	1	6.42	1.82	0	0	2	1.0237031	-31.710962	161	10	1.1	0.9	-50.4400	2.9400	0.0000	0.0000;
	2049	1	11.57	3.28	0	0	2	1.0177581	-40.946465	161	10	1.1	0.9	-0.7900	2.0600	0.0000	0.0000;
	2050	1	3.66	1.04	0	0	2	0.9941919	-63.23541	161	11	1.1	0.9	156.1600	20.5300	0.0000	0.0000;
	2051	1	17.85	5.06	0	0	2	0.989552	-54.140347	161	11	1.1	0.9	119.2700	25.2600	0.0000	0.0000;
	2052	1	24.84	7.04	0	0	2	1.0174448	-31.96347	161	10	1.1	0.9	14.1300	-1.1100	0.0000	0.0000;
	2053	1	29.13	8.25	0	0	2	0.9910634	-59.360379	161	11	1.1	0.9	109.2800	18.7400	0.0000	0.0000;
	2054	1	0	0	0	0	2	0.9977811	-43.13131	500	11	1.1	0.9	19.4700	0.9900	0.0000	0.0000;
	2055	1	49.62	14.06	0	0	2	0.9973321	-43.960678	161	11	1.1	0.9	20.7500	1.9800	0.0000	0.0000;
	2056	2	0	0	0	0	2	0.9977811	-43.13131	18	11	1.1	0.9	19.4700	0.9900	0.0000	0.0000;
	2057	2	0	0	0	0	2	0.99	-38.725286	18	11	1.1	0.9	19.3300	0.0000	0.0000	0.0000;
	2058	1	0	0	0	0	2	1.0283596	-27.258033	161	10	1.1	0.9	22.1100	-0.5300	0.0000	0.0000;
	2059	2	0	0	0	0	2	1.0183617	-23.911715	13.8	10	1.1	0.9	22.0900	-0.5300	0.0000	0.0000;
	2060	1	3.8	1.08	0	0	2	0.9974049	-61.950951	161	11	1.1	0.9	151.9700	19.2900	0.0000	0.0000;
	2061	1	0	0	0	0	2	1.0211752	-37.427819	161	10	1.1	0.9	-16.0700	0.8800	0.0000	0.0000;
	2062	2	0	0	0	0	2	1.02	-35.131	18	10	1.1	0.9	-16.0600	0.0000	0.0000	0.0000;
	2063	1	65.62	18.59	0	40	2	1.0060645	-68.258359	161	11	1.1	0.9	2558.9800	612.1200	0.0000	0.0000;
	2064	1	10.05	2.85	0	0	2	1.0031055	-60.277381	161	11	1.1	0.9	145.0500	16.1800	0.0000	0.0000;
	2065	1	78.36	22.2	0	94.98	2	1.02	-65.600732	161	11	1.1	0.9	317.7700	0.0000	0.0000	0.0000;
	2066	1	7.11	2.02	0	0	2	1.014436	-27.628767	161	10	1.1	0.9	-119.1700	10.1000	0.0000	0.0000;
	2067	1	53.97	15.29	0	0	2	0.9923568	-44.047987	161	11	1.1	0.9	13.7100	1.0900	0.0000	0.0000;
	2068	1	5.76	1.63	0	0	2	0.9989951	-42.016304	161	11	1.1	0.9	-3.0800	-0.2200	0.0000	0.0000;
	2069	1	21.92	6.21	0	110.69	2	1.02	-69.116814	161	11	1.1	0.9	211.3000	0.0000	0.0000	0.0000;
	2070	1	0	0	0	0	2	1.0010765	-41.598099	161	11	1.1	0.9	-9.2800	-0.1900	0.0000	0.0000;
	2071	2	0	0	0	0	2	1	-37.919678	18	11	1.1	0.9	-9.2200	0.0000	0.0000	0.0000;
	2072	1	9.71	2.75	0	0	2	1.0148759	-67.240635	161	11	1.1	0.9	196.2700	48.1600	0.0000	0.0000;
	2073	1	0	0	0	0	2	1.0155141	-25.108834	161	10	1.1	0.9	-134.8900	8.3800	0.0000	0.0000;
	2074	1	0	0	0	0	2	1.0058489	-23.236834	115	10	1.1	0.9	-187.9600	4.7300	0.0000	0.0000;
	2075	1	0	0	0	0	2	1.0058489	-23.236834	115	10	1.1	0.9	-187.9600	4.7300	0.0000	0.0000;
	2076	2	0	0	0	0	2	1.0207772	-24.20214	24	10	1.1	0.9	-134.9500	8.3600	0.0000	0.0000;
	2077	1	0	0	0	0	2	1.0178964	-61.197723	161	11	1.1	0.9	244.4700	11.6100	0.0000	0.0000;
	2078	2	0	0	0	0	2	1.02	-57.875001	13.8	11	1.1	0.9	242.7000	0.0000	0.0000	0.0000;
	2079	1	4.48	1.27	0	0	2	1.0222991	-34.626738	161	10	1.1	0.9	-48.5300	1.3600	0.0000	0.0000;
	2080	1	16.93	4.8	0	0	2	0.9946218	-57.499175	161	11	1.1	0.9	160.8500	24.6900	0.0000	0.0000;
	2081	1	4.46	1.26	0	0	2	1.0009362	-65.107672	161	11	1.1	0.9	166.9900	24.3400	0.0000	0.0000;
	2082	1	59.03	16.73	0	0	2	1.002871	-44.826631	161	11	1.1	0.9	20.4200	1.5300	0.0000	0.0000;
	2083	2	0	0	0	0	2	1.0175906	-43.247104	20	11	1.1	0.9	20.3100	1.4800	0.0000	0.0000;
	2084	2	0	0	0	0	2	1.002871	-44.826631	20	11	1.1	0.9	20.4200	1.5300	0.0000	0.0000;
	2085	2	0	0	0	0	2	1.002871	-44.826631	20	11	1.1	0.9	20.4200	1.5300	0.0000	0.0000;
	2086	1	2.19	0.62	0	0	2	0.9924453	-59.474499	161	11	1.1	0.9	165.9200	23.9800	0.0000	0.0000;
	2087	1	7.9	2.24	0	0	2	1.017379	-27.472635	161	10	1.1	0.9	-109.6900	9.0500	0.0000	0.0000;
	2088	1	0	0	0	0	2	1.0000706	-41.716402	161	11	1.1	0.9	-5.3400	-0.2400	0.0000	0.0000;
	2089	2	0	0	0	0	2	1	-38.113501	24	11	1.1	0.9	-5.2800	0.0000	0.0000	0.0000;
	2090	1	2.42	0.69	0	0	2	1.0025227	-61.033299	161	11	1.1	0.9	146.6600	16.3500	0.0000	0.0000;
	2091	1	17.05	4.83	0	0	2	1.0162815	-33.97855	161	10	1.1	0.9	-72.4200	7.2000	0.0000	0.0000;
	2092	1	24.11	6.83	0	0	2	1.0054244	-66.568503	161	11	1.1	0.9	2569.9700	618.2600	0.0000	0.0000;
	2093	1	0	0	0	0	2	1.0272713	-30.621379	161	10	1.1	0.9	21.7400	-0.4300	0.0000	0.0000;
	2094	2	0	0	0	0	2	1.0272713	-30.621379	13.8	10	1.1	0.9	21.7400	-0.4300	0.0000	0.0000;
	2095	2	0	0	0	0	2	1.0272713	-30.621379	13.8	10	1.1	0.9	21.7400	-0.4300	0.0000	0.0000;
	2096	1	0	0	0	-122.33	2	1.0199998	-27.84317	500	10	1.1	0.9	9.9700	0.6400	0.0000	0.0000;
	2097	1	0	0	0	0	2	1.0192658	-27.282308	230	10	1.1	0.9	7.2600	0.5800	0.0000	0.0000;
	2098	1	0	0	0	0	2	1.0256479	-30.426538	161	10	1.1	0.9	-18.4100	-1.6600	0.0000	0.0000;
	2099	2	0	0	0	0	2	1.02	-27.699549	18	10	1.1	0.9	9.9600	0.0000	0.0000	0.0000;
	2100	2	0	0	0	0	2	1.02	-25.218709	18	10	1.1	0.9	9.9300	0.0000	0.0000	0.0000;
	2101	1	0	0	0	0	2	1.010539	-62.673279	500	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2102	1	0	0	0	0	2	1.0105919	-64.120882	161	11	1.1	0.9	176.2200	27.2000	0.0000	0.0000;
	2103	2	0	0	0	0	2	1.010539	-62.673279	20	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2104	2	0	0	0	0	2	1.010539	-62.673279	20	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2105	2	0	0	0	0	2	1.010539	-62.673279	20	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2106	1	14.4	4.08	0	0	2	0.9891329	-66.198009	161	11	1.1	0.9	178.0800	28.5300	0.0000	0.0000;
	2107	1	74.15	21.01	0	0	2	1.0051501	-64.992908	161	11	1.1	0.9	192.4900	27.8800	0.0000	0.0000;
	2108	1	2.14	0.61	0	0	2	0.9991016	-43.691094	161	10	1.1	0.9	-182.5800	88.3600	0.0000	0.0000;
	2109	1	33.81	9.58	0	0	2	1.0066134	-46.357265	161	11	1.1	0.9	29.5300	4.9400	0.0000	0.0000;
	2110	1	8.59	2.43	0	40.13	2	1.02	-62.269561	161	11	1.1	0.9	257.1700	0.0000	0.0000	0.0000;
	2111	1	13.95	3.95	0	0	2	0.9946072	-48.990101	161	11	1.1	0.9	-69.6100	41.0200	0.0000	0.0000;
	2112	1	4.54	1.29	0	0	2	0.9916571	-49.379366	161	11	1.1	0.9	66.3900	17.3200	0.0000	0.0000;
	2113	1	0	0	0	0	2	1.0137786	-56.233081	500	11	1.1	0.9	133.9900	9.7700	0.0000	0.0000;
	2114	1	70.78	20.05	0	0	2	1.0113736	-57.520113	161	11	1.1	0.9	136.1600	11.9500	0.0000	0.0000;
	2115	2	0	0	0	0	2	1.0048888	-52.23961	13.8	11	1.1	0.9	132.2500	10.0800	0.0000	0.0000;
	2116	2	0	0	0	0	2	1.0095429	-54.163985	13.8	11	1.1	0.9	133.1500	9.8900	0.0000	0.0000;
	2117	2	0	0	0	0	2	1.0021538	-51.600268	13.8	11	1.1	0.9	132.1800	10.1200	0.0000	0.0000;
	2118	2	0	0	0	0	2	1.0007844	-51.092416	13.8	11	1.1	0.9	131.9000	10.1900	0.0000	0.0000;
	2119	2	0	0	0	0	2	1.0084621	-53.711535	13.8	11	1.1	0.9	132.9700	9.9300	0.0000	0.0000;
	2120	2	0	0	0	0	2	1.01	-51.344328	13.8	11	1.1	0.9	132.6900	0.0000	0.0000	0.0000;
	2121	1	2.33	0.66	0	0	2	1.0061151	-59.941306	161	11	1.1	0.9	142.7900	14.6600	0.0000	0.0000;
	2122	1	6.72	1.9	0	0	2	0.9963019	-61.14302	161	11	1.1	0.9	151.1300	19.2700	0.0000	0.0000;
	2123	2	0	0	0	0	2	1.0285431	-27.029356	161	10	1.1	0.9	21.9000	-0.5800	0.0000	0.0000;
	2124	1	21.29	6.03	0	0	2	0.9877701	-67.273303	161	11	1.1	0.9	185.1500	31.6200	0.0000	0.0000;
	2125	1	4.06	1.15	0	0	2	0.9932884	-67.337716	161	11	1.1	0.9	282.3300	18.7500	0.0000	0.0000;
	2126	1	14.24	4.03	0	0	2	1.0068733	-67.004796	161	11	1.1	0.9	433.8600	-10.0600	0.0000	0.0000;
	2127	2	0	0	0	-155.97	2	1.04	-33.967593	500	10	1.1	0.9	25.3800	0.0000	0.0000	0.0000;
	2128	1	0	0	0	0	2	1.0300583	-32.47773	161	10	1.1	0.9	24.6700	-0.5100	0.0000	0.0000;
	2129	1	6.63	1.88	0	0	2	0.9922046	-66.114879	161	11	1.1	0.9	177.8900	27.7500	0.0000	0.0000;
	2130	1	0	0	0	0	2	1.0007321	-42.301537	161	10	1.1	0.9	-210.8000	96.3000	0.0000	0.0000;
	2131	1	0	0	0	0	2	0.9951718	-39.712836	115	10	1.1	0.9	-270.0100	97.4600	0.0000	0.0000;
	2132	1	11.94	3.38	0	10	2	1.0111016	-41.451971	115	10	1.1	0.9	-264.3100	99.5600	0.0000	0.0000;
	2133	1	5.68	1.61	0	0	2	1.0129003	-60.522664	161	11	1.1	0.9	228.4300	15.1400	0.0000	0.0000;
	3001	1	0	0	0	0	3	1.0045071	-56.055858	230	28	1.1	0.9	47.3800	6.4700	0.0000	0.0000;
	3002	1	112.86	31.98	0	0	3	0.9925381	-58.537415	115	28	1.1	0.9	45.2300	5.4500	0.0000	0.0000;
	3003	1	0	0	0	0	3	1.0139253	-18.246162	115	27	1.1	0.9	-695.0700	17.0000	0.0000	0.0000;
	3004	2	0	0	0	0	3	1.009025	-16.644394	18	27	1.1	0.9	-694.7500	16.9300	0.0000	0.0000;
	3005	1	7.34	2.08	0	0	3	1.0105581	-58.521456	115	28	1.1	0.9	20.2200	2.0100	0.0000	0.0000;
	3006	1	7.35	2.08	0	0	3	0.9998442	-26.877872	115	27	1.1	0.9	-794.6200	136.2000	0.0000	0.0000;
	3007	1	14.96	4.24	0	0	3	1.0123256	-24.724902	115	27	1.1	0.9	-1158.2600	188.5800	0.0000	0.0000;
	3008	1	19.81	5.61	0	0	3	0.9910125	-37.183753	115	27	1.1	0.9	-393.0600	160.7100	0.0000	0.0000;
	3009	1	12.54	3.55	0	0	3	1.0111101	-31.252042	115	28	1.1	0.9	-263.4100	27.7100	0.0000	0.0000;
	3010	1	4.67	1.32	0	0	3	0.9970474	-57.524886	115	28	1.1	0.9	20.4500	1.7200	0.0000	0.0000;
	3011	1	27.14	7.69	0	0	3	1.0068971	-61.494144	115	28	1.1	0.9	287.9000	37.4400	0.0000	0.0000;
	3012	1	0.56	0.16	0	0	3	1.00822	-61.089137	115	28	1.1	0.9	300.4400	34.5300	0.0000	0.0000;
	3013	1	64.56	18.29	0	65	3	1.0157866	-28.589048	115	27	1.1	0.9	-960.1800	183.8600	0.0000	0.0000;
	3014	1	22	6.23	0	0	3	1.013961	-53.58773	115	28	1.1	0.9	76.1700	27.9700	0.0000	0.0000;
	3015	1	5.36	1.52	0	0	3	1.0111514	-17.008563	115	27	1.1	0.9	-269.5900	-197.3100	0.0000	0.0000;
	3016	1	0	0	0	0	3	1.0091303	-21.984673	115	27	1.1	0.9	-1129.7900	123.3300	0.0000	0.0000;
	3017	2	0	0	0	0	3	1.01	-16.780818	18	27	1.1	0.9	-1138.8300	0.0000	0.0000	0.0000;
	3018	1	0	0	0	0	3	1.0229356	-29.156049	230	27	1.1	0.9	-157.1900	-28.1900	0.0000	0.0000;
	3019	1	0	0	0	27.84	3	1.02	-30.777457	115	27	1.1	0.9	-213.1900	0.0000	0.0000	0.0000;
	3020	2	0	0	0	0	3	1.03	-25.014342	13.8	27	1.1	0.9	-154.1300	0.0000	0.0000	0.0000;
	3021	1	1.94	0.55	0	0	3	0.999226	-35.741111	115	27	1.1	0.9	-338.6300	100.9900	0.0000	0.0000;
	3022	1	24.59	6.97	0	0	3	0.9959859	-18.121194	115	27	1.1	0.9	-50.0000	-138.8000	0.0000	0.0000;
	3023	1	10.41	2.95	0	46.37	3	1.02	-26.986888	115	27	1.1	0.9	-538.5100	0.0000	0.0000	0.0000;
	3024	1	10.13	2.87	0	0	3	1.0156701	-31.222678	115	28	1.1	0.9	-229.7000	-19.6700	0.0000	0.0000;
	3025	1	13.67	3.87	0	0	3	0.9934448	-45.629015	115	28	1.1	0.9	-105.4600	77.8300	0.0000	0.0000;
	3026	1	0	0	0	0	3	1.0240344	-36.852919	230	27	1.1	0.9	-722.6500	73.6700	0.0000	0.0000;
	3027	1	0	0	0	0	3	1.0169718	-37.434869	115	27	1.1	0.9	-740.5900	323.8500	0.0000	0.0000;
	3028	2	0	0	0	0	3	1.036934	-34.250404	18	27	1.1	0.9	-726.0500	2398.8100	0.0000	0.0000;
	3029	1	4.87	1.38	0	0	3	1.0220906	-53.840897	115	28	1.1	0.9	47.7900	0.3600	0.0000	0.0000;
	3030	1	129.72	36.75	0	80	3	1.0081662	-40.188617	115	27	1.1	0.9	326.7200	-108.0200	0.0000	0.0000;
	3031	1	14.73	4.17	0	0	3	0.9971917	-26.254366	115	27	1.1	0.9	-579.0800	82.9500	0.0000	0.0000;
	3032	1	72.86	20.64	0	0	3	0.999911	-27.145405	115	27	1.1	0.9	-959.5200	165.5000	0.0000	0.0000;
	3033	1	0	0	0	0	3	1.0072273	-15.053231	115	27	1.1	0.9	-809.5000	10.4900	0.0000	0.0000;
	3034	2	0	0	0	0	3	1.03	-5.774789	22	27	1.1	0.9	-806.7900	0.0000	0.0000	0.0000;
	3035	1	3.47	0.98	0	0	3	0.9959845	-44.739905	115	28	1.1	0.9	-96.9500	75.1700	0.0000	0.0000;
	3036	1	5.8	1.64	0	0	3	0.9928838	-41.904562	115	28	1.1	0.9	-204.0100	116.1700	0.0000	0.0000;
	3037	1	0	0	0	0	3	1.0228519	-25.530863	230	27	1.1	0.9	4.6200	-6.5000	0.0000	0.0000;
	3038	1	0	0	0	0	3	1.0038849	-20.121033	115	27	1.1	0.9	-111.3100	-91.9200	0.0000	0.0000;
	3039	2	0	0	0	0	3	1.0358056	-22.932201	13.8	27	1.1	0.9	5.2200	-6.3600	0.0000	0.0000;
	3040	1	14.61	4.14	0	0	3	0.9901182	-34.465473	115	27	1.1	0.9	51.9900	-29.6900	0.0000	0.0000;
	3041	1	0	0	0	0	3	1.0161746	-29.2954	230	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3042	1	8.75	2.48	0	0	3	1.0022267	-18.843463	115	27	1.1	0.9	-170.9300	-1.3900	0.0000	0.0000;
	3043	2	0	0	0	0	3	1.0161746	-29.2954	13.8	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3044	2	0	0	0	0	3	1.0161746	-29.2954	13.8	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3045	2	0	0	0	0	3	1.0161746	-29.2954	13.8	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3046	1	0	0	0	200	3	1.0123792	-34.755563	230	27	1.1	0.9	61.9700	-20.0900	0.0000	0.0000;
	3047	1	0	0	0	99.71	3	1.02	-20.528194	115	27	1.1	0.9	-397.2000	0.0000	0.0000	0.0000;
	3048	2	0	0	0	0	3	1.0180016	-41.667111	500	27	1.1	0.9	39.1800	-12.0100	0.0000	0.0000;
	3049	1	10.58	3	0	0	3	1.0003414	-30.031027	115	27	1.1	0.9	-555.4700	97.8800	0.0000	0.0000;
	3050	1	0	0	0	65	3	1.0137598	-34.098699	230	28	1.1	0.9	-89.2800	-10.8400	0.0000	0.0000;
	3051	1	145.29	41.17	0	20	3	0.9953169	-36.015782	115	28	1.1	0.9	-129.8800	-5.1000	0.0000	0.0000;
	3052	1	8.08	2.29	0	0	3	0.9975297	-58.953369	115	28	1.1	0.9	31.0700	2.5300	0.0000	0.0000;
	3053	1	0	0	0	0	3	1.0259886	-27.208467	230	27	1.1	0.9	142.0400	-25.7800	0.0000	0.0000;
	3054	1	0	0	0	0	3	1.0057989	-26.722572	115	27	1.1	0.9	-339.4300	-6.1800	0.0000	0.0000;
	3055	2	0	0	0	0	3	1.04	-24.317883	13.8	27	1.1	0.9	143.9200	0.0000	0.0000	0.0000;
	3056	2	0	0	0	0	3	1.04	-21.727173	13.8	27	1.1	0.9	144.5100	0.0000	0.0000	0.0000;
	3057	2	0	0	0	0	3	1.04	-21.894762	13.8	27	1.1	0.9	144.4600	0.0000	0.0000	0.0000;
	3058	1	0	0	0	0	3	1.0289719	-24.015596	230	27	1.1	0.9	48.2500	-9.4600	0.0000	0.0000;
	3059	1	0	0	0	0	3	1.0078403	-17.326662	115	27	1.1	0.9	-66.1800	-9.6500	0.0000	0.0000;
	3060	2	0	0	0	0	3	1.04	-16.429085	18	27	1.1	0.9	49.4800	0.0000	0.0000	0.0000;
	3061	2	0	0	0	0	3	1.04	-18.606442	18	27	1.1	0.9	49.1700	0.0000	0.0000	0.0000;
	3062	2	0	0	0	0	3	1.04	-21.295915	18	27	1.1	0.9	48.8500	0.0000	0.0000	0.0000;
	3063	2	0	0	0	0	3	1.04	-20.13927	18	27	1.1	0.9	48.9900	0.0000	0.0000	0.0000;
	3064	1	0	0	0	0	3	1.0155387	-18.483476	115	27	1.1	0.9	-441.4000	5.3900	0.0000	0.0000;
	3065	2	0	0	0	0	3	1	-12.363914	18	27	1.1	0.9	-437.6300	0.0000	0.0000	0.0000;
	3066	1	22.03	6.24	0	0	3	1.0008227	-42.961112	115	28	1.1	0.9	-85.4000	67.1100	0.0000	0.0000;
	3067	1	0	0	0	0	3	1.0257376	-19.847452	115	27	1.1	0.9	-782.5300	55.0000	0.0000	0.0000;
	3068	2	0	0	0	0	3	1.04	-16.950774	20	27	1.1	0.9	-785.4300	0.0000	0.0000	0.0000;
	3069	1	3.81	1.08	0	0	3	0.9961637	-29.61393	115	27	1.1	0.9	-685.8600	165.6600	0.0000	0.0000;
	3070	1	0	0	0	0	3	1.0172657	-21.149531	115	27	1.1	0.9	-799.4800	89.3700	0.0000	0.0000;
	3071	2	0	0	0	0	3	1.0027765	-16.550419	24	27	1.1	0.9	-805.8400	691.4200	0.0000	0.0000;
	3072	1	5.98	1.7	0	0	3	1.0030653	-38.791736	115	27	1.1	0.9	181.7400	-57.1200	0.0000	0.0000;
	3073	1	0	0	0	0	3	1.0009688	-54.686037	115	28	1.1	0.9	12.6200	0.6400	0.0000	0.0000;
	3074	2	0	0	0	0	3	1	-52.163522	13.8	28	1.1	0.9	12.5700	0.0000	0.0000	0.0000;
	3075	1	12.18	3.45	0	0	3	0.9948176	-40.369102	115	28	1.1	0.9	-178.5200	76.9200	0.0000	0.0000;
	3076	1	10.79	3.06	0	0	3	0.9972582	-56.137487	115	28	1.1	0.9	15.6100	1.1400	0.0000	0.0000;
	3077	1	68.66	19.45	0	0	3	1.0003948	-28.088496	115	27	1.1	0.9	-880.5000	169.7900	0.0000	0.0000;
	3078	1	0	0	0	0	3	1.0182663	-25.88082	230	27	1.1	0.9	4.7500	-4.1300	0.0000	0.0000;
	3079	1	0	0	0	0	3	1.0142237	-24.090342	161	27	1.1	0.9	-85.4000	-5.4900	0.0000	0.0000;
	3080	1	0	0	0	0	3	1.0044855	-21.19207	115	27	1.1	0.9	-104.3300	-69.5800	0.0000	0.0000;
	3081	2	0	0	0	0	3	1.04	-19.785023	20	27	1.1	0.9	5.3500	0.0000	0.0000	0.0000;
	3082	1	0	0	0	0	3	1.0173671	-28.074949	230	27	1.1	0.9	287.3000	-82.0500	0.0000	0.0000;
	3083	1	0	0	0	0	3	1.0112436	-24.253755	115	27	1.1	0.9	-1601.1300	252.4600	0.0000	0.0000;
	3084	2	0	0	0	0	3	1	-18.202932	13.8	27	1.1	0.9	301.2900	0.0000	0.0000	0.0000;
	3085	1	0	0	0	0	3	1.0036466	-18.446704	115	27	1.1	0.9	-134.6000	-121.2200	0.0000	0.0000;
	3086	2	0	0	0	0	3	1	-11.49954	13.2	27	1.1	0.9	-114.7300	0.0000	0.0000	0.0000;
	3087	2	0	0	0	0	3	1.0036466	-18.446704	13.2	27	1.1	0.9	-134.6000	-121.2200	0.0000	0.0000;
	3088	1	0	0	0	34.55	3	1.02	-33.277037	230	27	1.1	0.9	73.3900	0.0000	0.0000	0.0000;
	3089	1	0	0	0	0	3	1.0194197	-35.945769	161	27	1.1	0.9	58.8600	-3.3500	0.0000	0.0000;
	3090	1	0	0	0	0	3	1.0195628	-36.614078	161	27	1.1	0.9	48.7100	-3.2100	0.0000	0.0000;
	3091	1	0	0	0	81.81	3	1.02	-37.51549	115	27	1.1	0.9	35.0700	0.0000	0.0000	0.0000;
	3092	2	0	0	0	0	3	1.04	-26.431971	13.8	27	1.1	0.9	73.1100	0.0000	0.0000	0.0000;
	3093	1	5.05	1.43	0	0	3	0.9973061	-58.33215	115	28	1.1	0.9	24.5700	2.0700	0.0000	0.0000;
	3094	1	0	0	0	0	3	1.0137247	-23.300486	115	27	1.1	0.9	-1040.0500	120.6800	0.0000	0.0000;
	3095	2	0	0	0	0	3	1.04	-15.360146	18	27	1.1	0.9	-1053.1300	0.0000	0.0000	0.0000;
	3096	1	0	0	0	0	3	1.0196496	-21.48134	230	27	1.1	0.9	-3.0100	1.0100	0.0000	0.0000;
	3097	1	0	0	0	0	3	1.0160797	-19.625366	115	27	1.1	0.9	-3.8300	0.7500	0.0000	0.0000;
	3098	2	0	0	0	0	3	1.04	-12.800146	13.8	27	1.1	0.9	-3.1100	0.0000	0.0000	0.0000;
	3099	1	12.08	3.42	0	0	3	0.9985501	-28.885531	115	27	1.1	0.9	-897.0000	189.1700	0.0000	0.0000;
	3100	1	8.53	2.42	0	0	3	1.0003795	-35.020793	115	27	1.1	0.9	-421.7700	244.2600	0.0000	0.0000;
	3101	1	9.43	2.67	0	0	3	1.0017495	-48.15402	115	28	1.1	0.9	-47.3500	37.6600	0.0000	0.0000;
	3102	1	75.26	21.32	0	0	3	1.0108836	-37.659122	115	27	1.1	0.9	-710.7200	466.5100	0.0000	0.0000;
	3103	1	39.32	11.14	0	0	3	1.0067647	-20.706659	115	27	1.1	0.9	-937.1200	67.7600	0.0000	0.0000;
	3104	1	0	0	0	0	3	1.0087332	-47.729381	115	28	1.1	0.9	9.0700	35.4100	0.0000	0.0000;
	3105	2	0	0	0	0	3	1.0065081	-42.108732	13.2	28	1.1	0.9	3.4100	121.1000	0.0000	0.0000;
	3106	2	0	0	0	0	3	1	-41.07228	13.2	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3107	1	14.87	4.21	0	0	3	0.9922886	-59.06577	115	28	1.1	0.9	39.2700	4.1900	0.0000	0.0000;
	3108	1	23.52	6.66	0	0	3	1.0009429	-57.072045	115	28	1.1	0.9	77.4700	10.8800	0.0000	0.0000;
	3109	1	0	0	0	0	3	1.0166353	-18.237594	115	27	1.1	0.9	-4.4000	0.5800	0.0000	0.0000;
	3110	2	0	0	0	0	3	1.04	-10.722222	13.8	27	1.1	0.9	-4.4200	0.0000	0.0000	0.0000;
	3111	1	0	0	0	0	3	1.0075028	-16.49223	115	27	1.1	0.9	-116.5200	-1.5900	0.0000	0.0000;
	3112	2	0	0	0	0	3	1	-8.322669	18	27	1.1	0.9	-114.6000	0.0000	0.0000	0.0000;
	3113	2	0	0	0	0	3	1	-8.319085	18	27	1.1	0.9	-115.0500	0.0000	0.0000	0.0000;
	3114	1	98.31	27.85	0	0	3	1.0055665	-34.546572	115	27	1.1	0.9	-336.6100	-55.0300	0.0000	0.0000;
	3115	1	9.58	2.71	0	0	3	1.0026805	-21.923846	115	27	1.1	0.9	-223.3300	4.2000	0.0000	0.0000;
	3116	1	0	0	0	0	3	1.0044781	-15.292694	115	27	1.1	0.9	-791.1100	2.2700	0.0000	0.0000;
	3117	2	0	0	0	0	3	1	-12.2372	13.8	27	1.1	0.9	-789.3300	0.0000	0.0000	0.0000;
	3118	2	0	0	0	0	3	1	-11.267693	13.8	27	1.1	0.9	-786.2900	0.0000	0.0000	0.0000;
	3119	1	0	0	0	0	3	1.0228104	-52.15856	115	28	1.1	0.9	3.1700	2.5300	0.0000	0.0000;
	3120	2	0	0	0	0	3	1.0231904	-50.68164	13.8	28	1.1	0.9	3.0500	2.5400	0.0000	0.0000;
	3121	1	0	0	0	0	3	1.0131802	-16.426052	115	27	1.1	0.9	-1173.7200	23.2800	0.0000	0.0000;
	3122	2	0	0	0	0	3	1	-7.550604	18	27	1.1	0.9	-1158.9000	0.0000	0.0000	0.0000;
	3123	1	66.07	18.72	0	0	3	0.992523	-57.214879	115	28	1.1	0.9	12.8900	0.5100	0.0000	0.0000;
	3124	1	64.54	18.29	0	44.23	3	1.02	-60.021115	115	28	1.1	0.9	264.5300	0.0000	0.0000	0.0000;
	3125	1	91.26	25.86	0	0	3	1.0038304	-37.687886	115	27	1.1	0.9	-83.7500	90.4700	0.0000	0.0000;
	3126	1	9.96	2.82	0	37.42	3	1.02	-57.577916	115	28	1.1	0.9	13.0700	0.0000	0.0000	0.0000;
	3127	2	0	0	0	0	3	1.0148025	-16.483385	115	27	1.1	0.9	-1516.5400	2114.7500	0.0000	0.0000;
	3128	1	2.82	0.8	0	0	3	1.0066934	-18.075987	115	27	1.1	0.9	-176.8100	-135.1800	0.0000	0.0000;
	3129	2	0	0	0	0	3	1.0204972	-16.897979	115	27	1.1	0.9	-1142.7500	1404.6500	0.0000	0.0000;
	3130	1	92.15	26.11	0	0	3	1.0025904	-19.10825	115	27	1.1	0.9	-65.6600	-14.8500	0.0000	0.0000;
	3131	2	0	0	0	0	3	1.0175503	-22.172623	115	27	1.1	0.9	-869.8900	106.7700	0.0000	0.0000;
	3132	1	9.56	2.71	0	0	3	0.9910961	-40.363964	115	28	1.1	0.9	-254.2100	115.3700	0.0000	0.0000;
	3133	2	0	0	0	0	3	1.0165218	-22.12467	230	27	1.1	0.9	-7.2300	1.2400	0.0000	0.0000;
	3134	1	0	0	0	0	3	1.0159936	-22.900335	161	27	1.1	0.9	-125.2300	22.5000	0.0000	0.0000;
	3135	1	0	0	0	0	3	1.0073827	-19.339517	161	27	1.1	0.9	-448.6500	72.0600	0.0000	0.0000;
	3136	1	46.96	13.3	0	0	3	1.0013606	-15.648669	115	27	1.1	0.9	-788.8300	7.1500	0.0000	0.0000;
	3137	2	0	0	0	0	3	1.0171566	-23.627709	115	27	1.1	0.9	-1284.2100	203.5500	0.0000	0.0000;
	3138	1	10.95	3.1	0	0	3	1.0098204	-39.150745	115	28	1.1	0.9	-106.1500	38.1700	0.0000	0.0000;
	3139	1	14.92	4.23	0	0	3	0.9882783	-29.678592	115	27	1.1	0.9	-74.9500	-26.8800	0.0000	0.0000;
	3140	1	0.22	0.06	0	0	3	0.9931273	-30.103057	115	27	1.1	0.9	-617.2300	144.2800	0.0000	0.0000;
	3141	2	0	0	0	0	3	1.0157242	-17.828457	115	27	1.1	0.9	-636.9800	8.4400	0.0000	0.0000;
	3142	1	7.07	2	0	30	3	1.0183086	-40.345005	115	27	1.1	0.9	19.6300	38.1400	0.0000	0.0000;
	3143	1	5.75	1.63	0	17	3	1.0000361	-38.881057	115	28	1.1	0.9	-343.9400	152.3500	0.0000	0.0000;
	3144	1	5.56	1.57	0	0	3	0.9940359	-39.807665	115	28	1.1	0.9	-297.5100	134.7100	0.0000	0.0000;
	3145	1	2.94	0.83	0	0	3	1.0049354	-23.759681	115	27	1.1	0.9	-1010.1900	147.3500	0.0000	0.0000;
	3146	1	12.04	3.41	0	15	3	1.0165387	-35.68992	115	28	1.1	0.9	-188.3700	41.0900	0.0000	0.0000;
	3147	1	34.76	9.85	0	29.16	3	1.02	-56.13382	115	28	1.1	0.9	58.0600	0.0000	0.0000	0.0000;
	4002	1	1.01	0.29	0	0	4	1.0150866	-53.25442	115	20	1.1	0.9	7.0800	1.8700	0.0000	0.0000;
	4003	1	127.29	36.07	0	0	4	0.9953162	-72.588868	115	19	1.1	0.9	1762.8800	217.8100	0.0000	0.0000;
	4004	1	0	0	0	0	4	1.0174615	-56.258627	230	20	1.1	0.9	16.1100	11.0500	0.0000	0.0000;
	4005	1	164.14	46.51	0	70	4	1.0152602	-60.471782	115	20	1.1	0.9	14.7100	8.7900	0.0000	0.0000;
	4006	1	2.75	0.78	0	0	4	1.0218593	-55.75123	115	20	1.1	0.9	162.1200	58.7400	0.0000	0.0000;
	4007	1	183.66	52.04	0	0	4	0.9994315	-73.182023	115	19	1.1	0.9	2018.7200	13.7300	0.0000	0.0000;
	4008	1	32.49	9.21	0	0	4	0.9886254	-55.039968	115	20	1.1	0.9	54.3800	14.7200	0.0000	0.0000;
	4009	1	0	0	0	0	4	1.0221857	-46.738805	115	21	1.1	0.9	1.4800	39.1000	0.0000	0.0000;
	4010	2	0	0	0	0	4	1.03	-43.89651	20	21	1.1	0.9	-2006.0700	0.0000	0.0000	0.0000;
	4011	1	16.05	4.55	0	0	4	1.0151829	-57.738883	115	19	1.1	0.9	334.7600	106.7900	0.0000	0.0000;
	4012	1	13.74	3.89	0	50	4	1.0144721	-69.422294	115	19	1.1	0.9	1693.7100	-38.9200	0.0000	0.0000;
	4013	1	92.35	26.17	0	0	4	1.0012721	-71.685477	115	19	1.1	0.9	2095.8100	54.0200	0.0000	0.0000;
	4014	1	0	0	0	0	4	1.0166327	-53.200432	230	20	1.1	0.9	-8.0700	6.7400	0.0000	0.0000;
	4015	1	159.81	45.28	0	65.14	4	1.02	-54.698433	115	20	1.1	0.9	-7.2700	0.0000	0.0000	0.0000;
	4016	1	6.25	1.77	0	0	4	1.0035259	-50.350186	115	20	1.1	0.9	45.8400	10.9900	0.0000	0.0000;
	4017	1	89.56	25.38	0	0	4	1.0082429	-48.630046	115	21	1.1	0.9	619.0600	69.7200	0.0000	0.0000;
	4018	1	7.14	2.02	0	0	4	0.9999583	-47.432605	115	21	1.1	0.9	407.1900	76.7900	0.0000	0.0000;
	4019	1	135.83	38.48	0	0	4	0.9854058	-67.650039	115	19	1.1	0.9	1374.8500	-10.9900	0.0000	0.0000;
	4020	1	117.81	33.38	0	0	4	0.9824545	-50.499389	115	21	1.1	0.9	1284.6400	89.1800	0.0000	0.0000;
	4021	1	31.97	9.06	0	0	4	0.9937482	-66.959248	115	19	1.1	0.9	2704.5100	-34.9900	0.0000	0.0000;
	4022	1	5.56	1.58	0	0	4	1.0026665	-59.942857	115	20	1.1	0.9	11.3200	6.9400	0.0000	0.0000;
	4023	1	5.06	1.43	0	0	4	1.0034572	-52.491945	115	20	1.1	0.9	53.5900	14.5700	0.0000	0.0000;
	4024	1	0	0	0	0	4	1.0170594	-42.38539	230	20	1.1	0.9	21.3500	-0.1500	0.0000	0.0000;
	4025	1	0	0	0	0	4	1.013294	-46.293544	115	20	1.1	0.9	32.3400	5.8100	0.0000	0.0000;
	4026	2	0	0	0	0	4	1.03	-34.943464	13.8	20	1.1	0.9	21.2900	0.0000	0.0000	0.0000;
	4027	1	65.12	18.45	0	0	4	1.0118439	-73.200171	115	19	1.1	0.9	1966.6300	0.7000	0.0000	0.0000;
	4028	1	0	0	0	0	4	1.0139851	-33.929123	230	21	1.1	0.9	60.4100	1.7800	0.0000	0.0000;
	4029	1	0	0	0	0	4	1.013593	-35.899201	115	21	1.1	0.9	65.5700	4.7400	0.0000	0.0000;
	4030	2	0	0	0	0	4	1.01	-30.532262	13.8	21	1.1	0.9	18.9700	0.0000	0.0000	0.0000;
	4031	1	2.75	0.78	0	0	4	1.017365	-57.989348	115	20	1.1	0.9	904.1300	143.3300	0.0000	0.0000;
	4032	1	91.39	25.89	0	0	4	0.9801593	-55.258857	115	21	1.1	0.9	1794.3600	414.6300	0.0000	0.0000;
	4033	1	126.25	35.77	0	0	4	1.0019671	-59.036823	115	20	1.1	0.9	993.0500	145.1400	0.0000	0.0000;
	4034	1	37.64	10.66	0	0	4	0.999186	-71.648315	115	19	1.1	0.9	1789.1600	35.5400	0.0000	0.0000;
	4035	1	79.16	22.43	0	0	4	0.9849779	-48.942528	115	21	1.1	0.9	822.9200	148.3900	0.0000	0.0000;
	4036	1	35.07	9.94	0	0	4	0.991126	-55.745898	115	20	1.1	0.9	1.8400	1.8800	0.0000	0.0000;
	4037	1	28.72	8.14	0	65	4	1.0085001	-49.34612	115	21	1.1	0.9	536.2800	65.8800	0.0000	0.0000;
	4038	1	83.3	23.6	0	0	4	0.9915965	-48.698232	115	21	1.1	0.9	670.7500	32.4900	0.0000	0.0000;
	4039	1	0	0	0	0	4	1.0118192	-61.34303	230	19	1.1	0.9	97.0400	126.3500	0.0000	0.0000;
	4040	1	225.66	63.94	0	342.33	4	1.02	-64.962558	115	19	1.1	0.9	726.5500	0.0000	0.0000	0.0000;
	4041	1	0	0	0	0	4	1.0042423	-65.905051	230	19	1.1	0.9	107.3400	286.2600	0.0000	0.0000;
	4042	1	215.18	60.97	0	0	4	1.0097818	-71.139773	115	19	1.1	0.9	189.8400	449.7700	0.0000	0.0000;
	4043	1	2.47	0.7	0	0	4	1.0108197	-58.17846	115	19	1.1	0.9	796.8800	79.8600	0.0000	0.0000;
	4044	1	0	0	0	0	4	1.0133873	-56.903558	115	19	1.1	0.9	5.2900	32.7100	0.0000	0.0000;
	4045	2	0	0	0	0	4	1.02	-48.525449	13.8	19	1.1	0.9	1.2600	0.0000	0.0000	0.0000;
	4046	2	0	0	0	0	4	1.02	-53.028412	13.8	19	1.1	0.9	2.3000	0.0000	0.0000	0.0000;
	4047	2	0	0	0	0	4	1.02	-55.526981	13.8	19	1.1	0.9	0.0100	0.0000	0.0000	0.0000;
	4048	1	13.1	3.71	0	0	4	0.999781	-66.471509	115	19	1.1	0.9	1138.3500	32.3900	0.0000	0.0000;
	4049	1	0	0	0	0	4	1.004468	-60.64223	115	19	1.1	0.9	1197.3900	-68.1300	0.0000	0.0000;
	4050	2	0	0	0	0	4	1	-57.218408	13.8	19	1.1	0.9	-802.9600	0.0000	0.0000	0.0000;
	4051	1	89.39	25.33	0	0	4	0.9830021	-54.697028	115	21	1.1	0.9	1009.9400	48.5500	0.0000	0.0000;
	4052	2	0	0	0	0	4	1.019367	-50.491538	18	21	1.1	0.9	999.3100	44.1000	0.0000	0.0000;
	4053	1	0.11	0.03	0	0	4	1.0124327	-50.681833	115	19	1.1	0.9	-94.0000	18.0600	0.0000	0.0000;
	4054	1	5.6	1.59	0	0	4	0.9999935	-49.140342	115	21	1.1	0.9	599.8700	52.4400	0.0000	0.0000;
	4055	1	17.78	5.04	0	0	4	0.9882786	-47.779043	115	21	1.1	0.9	403.8000	157.8200	0.0000	0.0000;
	4056	1	0	0	0	0	4	1.0197263	-39.172142	230	21	1.1	0.9	18.4200	8.9400	0.0000	0.0000;
	4057	1	0	0	0	0	4	1.0009379	-44.655429	115	21	1.1	0.9	384.0400	144.2500	0.0000	0.0000;
	4058	2	0	0	0	0	4	1.03	-36.015071	13.8	21	1.1	0.9	17.4600	0.0000	0.0000	0.0000;
	4059	2	0	0	0	0	4	1.03	-36.929282	13.8	21	1.1	0.9	17.4000	0.0000	0.0000	0.0000;
	4060	2	0	0	0	0	4	1.03	-33.469023	13.8	21	1.1	0.9	17.5200	0.0000	0.0000	0.0000;
	4061	2	0	0	0	0	4	1.03	-34.518886	13.8	21	1.1	0.9	17.7400	0.0000	0.0000	0.0000;
	4062	2	0	0	0	0	4	1.03	-32.453909	13.8	21	1.1	0.9	18.2200	0.0000	0.0000	0.0000;
	4063	2	0	0	0	0	4	1.03	-35.20287	13.8	21	1.1	0.9	17.7000	0.0000	0.0000	0.0000;
	4064	1	8.82	2.5	0	0	4	0.99297	-48.15766	115	21	1.1	0.9	582.7600	117.9600	0.0000	0.0000;
	4065	2	0	0	0	0	4	1.02	-43.148107	18	21	1.1	0.9	561.9800	0.0000	0.0000	0.0000;
	4066	1	191.53	54.27	0	145.13	4	1.0118625	-73.748469	115	19	1.1	0.9	1978.6100	308.8300	0.0000	0.0000;
	4067	1	159.46	45.18	0	0	4	0.9876811	-64.761386	115	19	1.1	0.9	1281.0000	-28.9100	0.0000	0.0000;
	4068	1	27.99	7.93	0	0	4	1.0018135	-73.14954	115	19	1.1	0.9	1659.0500	184.1200	0.0000	0.0000;
	4069	1	4.24	1.2	0	0	4	0.9937521	-48.021948	115	21	1.1	0.9	368.8200	106.6200	0.0000	0.0000;
	4070	1	0	0	0	0	4	1.0130314	-51.566956	230	19	1.1	0.9	42.8600	17.2500	0.0000	0.0000;
	4071	1	281.45	79.75	0	0	4	0.995135	-56.055373	115	19	1.1	0.9	183.4200	63.6000	0.0000	0.0000;
	4072	1	51.71	14.65	0	0	4	0.9947355	-47.711152	115	21	1.1	0.9	54.3400	13.6100	0.0000	0.0000;
	4073	1	0	0	0	0	4	1.0115984	-61.536012	230	19	1.1	0.9	48.5000	139.1900	0.0000	0.0000;
	4074	1	0	0	0	0	4	1.0182823	-64.090802	115	19	1.1	0.9	875.8400	-43.9200	0.0000	0.0000;
	4075	2	0	0	0	0	4	1.0115984	-61.536012	24	19	1.1	0.9	48.5000	139.1900	0.0000	0.0000;
	4076	2	0	0	0	0	4	1.03	-55.760267	24	19	1.1	0.9	30.7200	0.0000	0.0000	0.0000;
	4077	2	0	0	0	0	4	1.03	-57.916656	24	19	1.1	0.9	29.5100	0.0000	0.0000	0.0000;
	4078	1	84.07	23.82	0	0	4	0.9855115	-48.23115	115	21	1.1	0.9	247.7800	98.7800	0.0000	0.0000;
	4079	1	171.21	48.51	0	0	4	1.0072798	-68.026211	115	19	1.1	0.9	619.1700	3.6400	0.0000	0.0000;
	4080	1	0	0	0	0	4	1.0282361	-44.302914	230	21	1.1	0.9	18.5700	0.9600	0.0000	0.0000;
	4081	1	0	0	0	0	4	1.0133673	-47.764069	115	21	1.1	0.9	636.5200	81.6000	0.0000	0.0000;
	4082	2	0	0	0	0	4	1.04	-37.738175	13.8	21	1.1	0.9	18.4600	0.0000	0.0000	0.0000;
	4083	2	0	0	0	0	4	1.04	-38.257771	13.8	21	1.1	0.9	18.3800	0.0000	0.0000	0.0000;
	4084	2	0	0	0	0	4	1.04	-41.011239	13.8	21	1.1	0.9	18.4800	0.0000	0.0000	0.0000;
	4085	2	0	0	0	0	4	1.04	-42.359185	13.8	21	1.1	0.9	18.7600	0.0000	0.0000	0.0000;
	4086	1	19.87	5.63	0	95.16	4	1.02	-61.302781	115	19	1.1	0.9	1083.2500	0.0000	0.0000	0.0000;
	4087	1	2.08	0.59	0	120	4	1.0149695	-49.305226	115	21	1.1	0.9	362.1800	16.1900	0.0000	0.0000;
	4088	1	212.52	60.21	0	278.42	4	1.02	-72.875457	115	19	1.1	0.9	1940.0500	0.0000	0.0000	0.0000;
	4089	1	8.6	2.44	0	0	4	1.0022485	-64.747037	115	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4090	2	0	0	0	0	4	1.0022485	-64.747037	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4091	2	0	0	0	0	4	1.01	-62.098031	13.8	19	1.1	0.9	1954.7500	0.0000	0.0000	0.0000;
	4092	2	0	0	0	0	4	1.0022485	-64.747037	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4093	2	0	0	0	0	4	1.01	-60.924596	13.8	19	1.1	0.9	1947.8800	0.0000	0.0000	0.0000;
	4094	2	0	0	0	0	4	1.01	-63.301481	13.8	19	1.1	0.9	1954.7500	0.0000	0.0000	0.0000;
	4095	2	0	0	0	0	4	1.01	-61.812281	13.8	19	1.1	0.9	1952.2400	0.0000	0.0000	0.0000;
	4096	2	0	0	0	0	4	1.0022485	-64.747037	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4097	2	0	0	0	0	4	1.01	-61.419655	13.8	19	1.1	0.9	1951.2900	0.0000	0.0000	0.0000;
	4098	2	0	0	0	0	4	1.0022485	-64.747037	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4099	1	15.17	4.3	0	0	4	0.9920806	-50.159937	115	21	1.1	0.9	599.8200	72.0100	0.0000	0.0000;
	4100	1	50.6	14.34	0	0	4	0.9923566	-47.608662	115	21	1.1	0.9	-107.4900	-8.5200	0.0000	0.0000;
	4101	1	128.14	36.31	0	0	4	0.9993778	-58.884792	115	20	1.1	0.9	988.9400	140.1200	0.0000	0.0000;
	4102	1	24.17	6.85	0	0	4	1.0038421	-58.882738	115	19	1.1	0.9	-68.1700	82.4000	0.0000	0.0000;
	4103	1	189.88	53.8	0	120	4	1.004882	-74.23801	115	19	1.1	0.9	2048.2200	194.1600	0.0000	0.0000;
	4104	1	0	0	0	0	4	0.9976876	-46.690048	115	21	1.1	0.9	518.2700	154.7000	0.0000	0.0000;
	4105	2	0	0	0	0	4	1.01	-43.311953	18	21	1.1	0.9	-1505.1700	0.0000	0.0000	0.0000;
	4106	1	37.55	10.64	0	0	4	0.9964684	-58.201038	115	19	1.1	0.9	457.5900	65.3500	0.0000	0.0000;
	4107	1	118.36	33.54	0	0	4	1.0073043	-72.660762	115	19	1.1	0.9	2005.9600	336.4300	0.0000	0.0000;
	4108	1	28.34	8.03	0	0	4	0.9980118	-45.215826	115	21	1.1	0.9	396.6100	144.2800	0.0000	0.0000;
	4109	1	110.86	31.41	0	0	4	0.9822351	-49.95144	115	21	1.1	0.9	1838.4200	609.7300	0.0000	0.0000;
	4110	1	57.35	16.25	0	0	4	1.0031488	-63.107453	115	19	1.1	0.9	1287.6400	-116.4800	0.0000	0.0000;
	4111	1	104.08	29.49	0	0	4	0.9848204	-67.349875	115	19	1.1	0.9	2167.2900	-34.1200	0.0000	0.0000;
	4112	1	5.59	1.58	0	0	4	1.0098694	-54.663217	115	21	1.1	0.9	459.8300	80.3200	0.0000	0.0000;
	4113	1	0	0	0	0	4	1.0216271	-55.738632	230	20	1.1	0.9	30.0200	13.2000	0.0000	0.0000;
	4114	1	0	0	0	0	4	1.0116506	-57.926734	115	20	1.1	0.9	10.6200	7.3200	0.0000	0.0000;
	4115	2	0	0	0	0	4	1.04	-51.925268	13.8	20	1.1	0.9	29.4600	0.0000	0.0000	0.0000;
	4116	2	0	0	0	0	4	1.04	-51.970916	13.8	20	1.1	0.9	29.3200	0.0000	0.0000	0.0000;
	4117	1	18.89	5.35	0	0	4	1.0092417	-48.036754	115	20	1.1	0.9	37.9600	7.4000	0.0000	0.0000;
	4118	1	13.88	3.93	0	0	4	0.9821868	-56.409922	115	21	1.1	0.9	714.8300	-10.6800	0.0000	0.0000;
	4119	1	55.57	15.75	0	0	4	1.0085597	-58.1532	115	19	1.1	0.9	769.8100	49.6400	0.0000	0.0000;
	4120	1	46.52	13.18	0	0	4	0.9889244	-47.922079	115	21	1.1	0.9	-5.3000	18.4700	0.0000	0.0000;
	4121	1	4.11	1.16	0	50	4	1.0103282	-68.810858	115	19	1.1	0.9	1508.7700	-53.4500	0.0000	0.0000;
	4122	1	146.11	41.4	0	150	4	1.0068724	-71.892262	115	19	1.1	0.9	2157.7900	-3.7500	0.0000	0.0000;
	4123	1	90.5	25.64	0	0	4	0.9885219	-50.068629	115	21	1.1	0.9	875.0600	108.2000	0.0000	0.0000;
	4124	1	24.38	6.91	0	0	4	0.9927773	-62.572249	115	19	1.1	0.9	860.1200	242.4200	0.0000	0.0000;
	4125	1	4.5	1.28	0	0	4	0.9924637	-46.260047	115	21	1.1	0.9	792.4400	21.1700	0.0000	0.0000;
	4126	1	127.38	36.09	0	0	4	1.0041991	-56.484022	115	19	1.1	0.9	-36.1300	46.4300	0.0000	0.0000;
	4127	1	87.29	24.73	0	70	4	0.9988259	-58.181454	115	21	1.1	0.9	2513.7900	-1142.8400	0.0000	0.0000;
	4128	1	123.51	35	0	70	4	0.9957573	-69.675533	115	19	1.1	0.9	1292.2500	280.7200	0.0000	0.0000;
	4129	1	18.51	5.25	0	0	4	1.0247231	-56.325496	115	20	1.1	0.9	789.9900	175.8900	0.0000	0.0000;
	4130	1	9.48	2.69	0	20.9	4	1.02	-57.775884	115	20	1.1	0.9	796.6700	0.0000	0.0000	0.0000;
	4131	1	0	0	0	59.58	4	1.02	-50.629744	230	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4132	1	33.09	9.38	0	0	4	1.0180104	-51.568094	115	20	1.1	0.9	-0.0200	0.4100	0.0000	0.0000;
	4133	2	0	0	0	0	4	1.02	-50.629744	20	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4134	2	0	0	0	0	4	1.0146714	-49.792392	20	20	1.1	0.9	-0.6300	-0.0000	0.0000	0.0000;
	4135	2	0	0	0	0	4	1.0150672	-49.831406	20	20	1.1	0.9	-0.6300	-0.0000	0.0000	0.0000;
	4136	2	0	0	0	0	4	1.0133706	-49.58127	20	20	1.1	0.9	-0.6300	-0.0000	0.0000	0.0000;
	4137	2	0	0	0	0	4	1.02	-50.629744	20	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4138	2	0	0	0	0	4	1.02	-50.629744	20	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4139	1	10.62	3.01	0	0	4	0.9828805	-54.805601	115	21	1.1	0.9	684.0000	-51.6400	0.0000	0.0000;
	4140	1	0	0	0	0	4	1.0284504	-48.735268	230	21	1.1	0.9	146.8000	18.4500	0.0000	0.0000;
	4141	1	0	0	0	60.3	4	1.02	-51.913309	115	21	1.1	0.9	339.3600	0.0000	0.0000	0.0000;
	4142	2	0	0	0	0	4	1.0392398	-46.638291	13.8	21	1.1	0.9	145.2600	18.0700	0.0000	0.0000;
	4143	1	14.36	4.07	0	0	4	1.0014347	-54.199628	115	20	1.1	0.9	1.5600	1.5000	0.0000	0.0000;
	4144	1	16.36	4.63	0	0	4	0.9846782	-56.116972	115	21	1.1	0.9	1656.1100	-448.5900	0.0000	0.0000;
	4145	1	49.86	14.13	0	0	4	0.9925058	-46.723511	115	21	1.1	0.9	420.1600	158.5200	0.0000	0.0000;
	4146	1	0	0	0	0	4	1.0214046	-55.90079	230	20	1.1	0.9	66.2800	36.4900	0.0000	0.0000;
	4147	1	193.64	54.87	0	92.09	4	1.02	-57.744443	115	20	1.1	0.9	961.9800	0.0000	0.0000	0.0000;
	4148	1	14.64	4.15	0	0	4	0.98881	-57.961671	115	20	1.1	0.9	758.8000	52.7100	0.0000	0.0000;
	4149	1	61.36	17.38	0	0	4	0.9939825	-45.086022	115	21	1.1	0.9	264.3700	76.3600	0.0000	0.0000;
	4150	1	12.53	3.55	0	0	4	0.9883994	-48.598934	115	21	1.1	0.9	1510.4100	112.1500	0.0000	0.0000;
	4151	1	0	0	0	0	4	1.0228111	-49.969081	230	21	1.1	0.9	81.2200	46.2100	0.0000	0.0000;
	4152	1	0	0	0	0	4	1.018349	-48.544303	115	21	1.1	0.9	-36.7800	40.5600	0.0000	0.0000;
	4153	2	0	0	0	0	4	1.0329325	-48.131552	18	21	1.1	0.9	78.0700	45.4300	0.0000	0.0000;
	4154	1	26.32	7.46	0	0	4	0.9967079	-67.892963	115	19	1.1	0.9	1279.4900	46.3700	0.0000	0.0000;
	4155	1	19.45	5.51	0	0	4	1.0018169	-65.794833	115	19	1.1	0.9	1079.3500	23.6600	0.0000	0.0000;
	4156	1	108.01	30.6	0	0	4	0.9917195	-49.550614	115	21	1.1	0.9	106.2600	-27.1500	0.0000	0.0000;
	4157	1	104.67	29.66	0	0	4	1.0039692	-70.332688	115	19	1.1	0.9	2262.6000	-31.9100	0.0000	0.0000;
	4158	1	0	0	0	0	4	1.0140282	-42.173247	230	21	1.1	0.9	18.8500	5.6500	0.0000	0.0000;
	4159	1	36.18	10.25	0	0	4	0.9989053	-46.393269	115	21	1.1	0.9	-39.2500	-2.8600	0.0000	0.0000;
	4160	2	0	0	0	0	4	1.03	-39.572965	13.8	21	1.1	0.9	18.6100	0.0000	0.0000	0.0000;
	4161	2	0	0	0	0	4	1.03	-39.330103	13.8	21	1.1	0.9	17.7200	0.0000	0.0000	0.0000;
	4162	2	0	0	0	0	4	1.03	-38.581804	13.8	21	1.1	0.9	17.7700	0.0000	0.0000	0.0000;
	4163	2	0	0	0	0	4	1.0140282	-42.173247	13.8	21	1.1	0.9	18.8500	5.6500	0.0000	0.0000;
	4164	1	2.03	0.57	0	0	4	1.0019971	-64.771365	115	19	1.1	0.9	1036.9800	33.4000	0.0000	0.0000;
	4165	1	0	0	0	0	4	1.0209679	-46.52214	115	21	1.1	0.9	19.2500	1.8000	0.0000	0.0000;
	4166	2	0	0	0	0	4	1.0070147	-42.634669	13.8	21	1.1	0.9	-1984.3400	4412.7700	0.0000	0.0000;
	4167	1	5.31	1.5	0	0	4	0.9945078	-68.007046	115	19	1.1	0.9	2481.3700	-36.2600	0.0000	0.0000;
	4168	1	8.87	2.51	0	0	4	0.9973913	-46.704142	115	21	1.1	0.9	-44.0100	-2.6400	0.0000	0.0000;
	4169	1	27.68	7.84	0	0	4	0.9870834	-52.22943	115	21	1.1	0.9	637.6600	28.2200	0.0000	0.0000;
	4170	1	35.86	10.16	0	0	4	0.9886613	-46.962951	115	21	1.1	0.9	446.3300	137.8000	0.0000	0.0000;
	4171	1	167.63	47.5	0	100	4	1.0092521	-62.492743	115	19	1.1	0.9	1593.0500	-350.7700	0.0000	0.0000;
	4172	1	42.31	11.99	0	0	4	1.0020348	-50.905923	115	20	1.1	0.9	49.7900	6.5700	0.0000	0.0000;
	4173	1	12.05	3.42	0	0	4	0.9984828	-40.644489	115	21	1.1	0.9	193.6900	58.9800	0.0000	0.0000;
	4174	1	19.16	5.43	0	85	4	1.0126731	-57.738859	115	20	1.1	0.9	96.3000	16.5900	0.0000	0.0000;
	4175	1	3.16	0.89	0	13.02	4	1.02	-56.22585	115	20	1.1	0.9	-120.8900	0.0000	0.0000	0.0000;
	4176	1	0	0	0	0	4	1.034496	-52.807237	115	20	1.1	0.9	-1232.0500	19.6000	0.0000	0.0000;
	4177	2	0	0	0	0	4	1.04	-49.439583	13.8	20	1.1	0.9	-1227.2700	0.0000	0.0000	0.0000;
	4178	1	17.46	4.95	0	43.6	4	1.02	-46.812409	115	21	1.1	0.9	634.4700	0.0000	0.0000	0.0000;
	4179	1	19.92	5.64	0	0	4	1.0067454	-58.432107	115	20	1.1	0.9	794.6100	127.7500	0.0000	0.0000;
	4180	1	10.76	3.05	0	0	4	0.9864044	-48.01862	115	21	1.1	0.9	490.5000	125.9600	0.0000	0.0000;
	4181	2	0	0	0	0	4	1.022373	-39.371145	230	21	1.1	0.9	34.6400	12.7000	0.0000	0.0000;
	4182	1	22.68	6.43	0	0	4	1.002904	-43.431028	115	21	1.1	0.9	176.5600	64.6600	0.0000	0.0000;
	4183	2	0	0	0	0	4	1.0170732	-49.910218	230	19	1.1	0.9	-15.5700	18.0100	0.0000	0.0000;
	4184	1	0	0	0	0	4	1.0035301	-57.692272	115	19	1.1	0.9	-319.7800	-39.0300	0.0000	0.0000;
	4185	1	37.84	10.72	0	20.63	4	1.0167208	-58.881248	115	19	1.1	0.9	497.8800	147.3000	0.0000	0.0000;
	4186	1	37.06	10.5	0	53.8	4	0.9972866	-69.364133	115	19	1.1	0.9	2147.1800	1.2300	0.0000	0.0000;
	4187	1	15.06	4.27	0	0	4	0.992393	-59.111382	115	20	1.1	0.9	8.0700	5.2000	0.0000	0.0000;
	4188	1	2.97	0.84	0	0	4	1.0224832	-53.386837	115	20	1.1	0.9	-1.2100	3.3600	0.0000	0.0000;
	4189	1	29.89	8.47	0	0	4	0.9879807	-57.016369	115	20	1.1	0.9	3.9100	2.8600	0.0000	0.0000;
	4190	1	132.46	37.53	0	0	4	1.0055584	-58.682221	115	20	1.1	0.9	1.0500	6.4300	0.0000	0.0000;
	4191	1	46.43	13.16	0	0	4	1.0004634	-55.834697	115	19	1.1	0.9	-238.0100	-22.5400	0.0000	0.0000;
	4192	2	0	0	0	0	4	1.02	-50.725959	230	19	1.1	0.9	18.2000	0.0000	0.0000	0.0000;
	4193	1	178.22	50.5	0	0	4	1.012689	-53.473848	115	19	1.1	0.9	-5.2600	15.5100	0.0000	0.0000;
	4194	2	0	0	0	0	4	0.9994659	-61.602117	115	19	1.1	0.9	1247.2100	-52.9200	0.0000	0.0000;
	4195	2	0	0	0	0	4	1.0305723	-51.459012	500	20	1.1	0.9	65.1600	26.0600	0.0000	0.0000;
	4196	1	0	0	0	0	4	1.0281583	-52.957769	230	20	1.1	0.9	70.7000	29.7900	0.0000	0.0000;
	4197	1	0	0	0	0	4	1.023493	-54.957405	115	20	1.1	0.9	96.8200	177.1000	0.0000	0.0000;
	5003	1	113.64	32.2	0	0	5	0.9881979	-70.877461	161	16	1.1	0.9	549.6000	24.8300	0.0000	0.0000;
	5004	1	11.69	3.31	0	0	5	0.9866893	-63.624837	161	14	1.1	0.9	101.6700	13.3300	0.0000	0.0000;
	5005	1	8.95	2.53	0	0	5	1.0093481	-55.202858	161	18	1.1	0.9	40.4400	1.7500	0.0000	0.0000;
	5006	1	100.19	28.39	0	0	5	0.9938726	-70.413557	161	16	1.1	0.9	295.7800	38.8300	0.0000	0.0000;
	5007	1	72.05	20.42	0	0	5	0.9935528	-66.108374	161	17	1.1	0.9	361.2200	5.0300	0.0000	0.0000;
	5008	1	7.6	2.15	0	0	5	1.0061407	-43.584492	161	15	1.1	0.9	-1.9200	14.4400	0.0000	0.0000;
	5009	1	62.68	17.76	0	0	5	0.9958585	-71.667254	161	16	1.1	0.9	418.2300	27.9000	0.0000	0.0000;
	5010	1	133.87	37.93	0	0	5	0.995436	-69.630466	161	16	1.1	0.9	306.2600	41.4200	0.0000	0.0000;
	5011	1	7.64	2.17	0	0	5	1.0035773	-55.469556	161	13	1.1	0.9	57.8600	10.6700	0.0000	0.0000;
	5012	1	81.32	23.04	0	0	5	0.9913186	-66.588772	161	17	1.1	0.9	412.0100	-6.4500	0.0000	0.0000;
	5013	1	19.34	5.48	0	36.26	5	1.02	-51.51441	161	15	1.1	0.9	33.1500	0.0000	0.0000	0.0000;
	5014	1	46.76	13.25	0	0	5	0.9945227	-62.796069	161	17	1.1	0.9	214.3300	22.5000	0.0000	0.0000;
	5015	1	0	0	0	0	5	1.0031861	-61.564671	500	17	1.1	0.9	105.2500	12.9300	0.0000	0.0000;
	5016	1	181.16	51.33	0	0	5	1.0013037	-66.191412	161	17	1.1	0.9	161.8100	19.8900	0.0000	0.0000;
	5017	1	13.85	3.93	0	0	5	0.9912948	-67.458749	161	17	1.1	0.9	635.5100	-69.0700	0.0000	0.0000;
	5018	1	0	0	0	0	5	1.0040797	-48.691906	500	12	1.1	0.9	27.6800	-1.4500	0.0000	0.0000;
	5019	1	0	0	0	0	5	1.0014802	-50.447919	161	12	1.1	0.9	32.1800	0.8000	0.0000	0.0000;
	5020	2	0	0	0	0	5	1	-46.981377	13.8	12	1.1	0.9	27.7300	0.0000	0.0000	0.0000;
	5021	1	0	0	0	0	5	1.000305	-59.459441	500	17	1.1	0.9	78.0400	6.5700	0.0000	0.0000;
	5022	1	140.24	39.73	0	0	5	0.9976124	-63.185817	161	17	1.1	0.9	123.6300	8.5000	0.0000	0.0000;
	5023	2	0	0	0	0	5	1.000305	-59.459441	13.8	17	1.1	0.9	78.0400	6.5700	0.0000	0.0000;
	5024	1	50.92	14.43	0	0	5	1.0025643	-55.893326	161	13	1.1	0.9	37.2600	1.5600	0.0000	0.0000;
	5025	1	74.46	21.1	0	0	5	0.9947174	-62.513049	161	18	1.1	0.9	2256.0100	-249.2300	0.0000	0.0000;
	5026	1	71.11	20.15	0	0	5	0.9896091	-67.694085	161	17	1.1	0.9	188.3000	10.6000	0.0000	0.0000;
	5027	1	74.13	21	0	0	5	0.9929789	-68.554695	161	17	1.1	0.9	439.0100	-41.5300	0.0000	0.0000;
	5028	1	9.35	2.65	0	0	5	0.9979943	-68.658914	161	17	1.1	0.9	224.1200	28.8800	0.0000	0.0000;
	5029	1	12.77	3.62	0	0	5	1.0010118	-54.814168	161	13	1.1	0.9	42.5600	3.4200	0.0000	0.0000;
	5030	1	79.61	22.55	0	0	5	0.9898628	-66.293625	161	12	1.1	0.9	135.7800	-1.7700	0.0000	0.0000;
	5031	1	42.36	12	0	0	5	1.0019907	-66.736039	161	16	1.1	0.9	179.9100	29.2700	0.0000	0.0000;
	5032	1	47.16	13.36	0	0	5	0.9920347	-69.807997	161	16	1.1	0.9	401.1400	40.6100	0.0000	0.0000;
	5033	1	0	0	0	0	5	1.0108272	-63.990366	500	16	1.1	0.9	15.8900	-9.6400	0.0000	0.0000;
	5034	1	55.35	15.68	0	0	5	1.0045242	-66.208417	161	16	1.1	0.9	122.6600	23.4100	0.0000	0.0000;
	5035	2	0	0	0	0	5	1.0108272	-63.990366	13.2	16	1.1	0.9	15.8900	-9.6400	0.0000	0.0000;
	5036	2	0	0	0	0	5	1.0108272	-63.990366	13.2	16	1.1	0.9	15.8900	-9.6400	0.0000	0.0000;
	5037	2	0	0	0	0	5	1.02	-63.363294	13.2	16	1.1	0.9	16.2200	0.0000	0.0000	0.0000;
	5038	2	0	0	0	0	5	1.02	-63.341972	13.2	16	1.1	0.9	16.2100	0.0000	0.0000	0.0000;
	5039	2	0	0	0	0	5	1.0193907	-63.709639	13.2	16	1.1	0.9	16.1100	-1936.2900	0.0000	0.0000;
	5040	2	0	0	0	0	5	1.02	-63.144114	13.2	16	1.1	0.9	16.5900	0.0000	0.0000	0.0000;
	5041	2	0	0	0	0	5	1.02	-63.404899	13.2	16	1.1	0.9	16.3200	0.0000	0.0000	0.0000;
	5042	2	0	0	0	0	5	1.02	-63.294734	13.2	16	1.1	0.9	16.2300	0.0000	0.0000	0.0000;
	5043	1	68.1	19.29	0	0	5	0.9849512	-69.76912	161	16	1.1	0.9	332.5500	45.7100	0.0000	0.0000;
	5044	1	17.5	4.96	0	0	5	0.99624	-63.170031	161	17	1.1	0.9	-869.1700	-9.1900	0.0000	0.0000;
	5045	1	0	0	0	0	5	1.0101953	-48.990173	500	18	1.1	0.9	27.0200	-7.5600	0.0000	0.0000;
	5046	1	77.11	21.85	0	0	5	1.0076662	-51.030472	161	18	1.1	0.9	28.4800	-5.2700	0.0000	0.0000;
	5047	1	0	0	0	0	5	1.008209	-59.913277	500	17	1.1	0.9	68.1100	-1.1400	0.0000	0.0000;
	5048	1	184.54	52.29	0	0	5	0.9961088	-64.259438	161	17	1.1	0.9	119.4300	13.3900	0.0000	0.0000;
	5049	1	0	0	0	0	5	1.0061526	-59.97429	500	16	1.1	0.9	135.9500	13.4100	0.0000	0.0000;
	5050	1	64.6	18.3	0	0	5	1.0022885	-64.457261	161	16	1.1	0.9	185.6100	33.3000	0.0000	0.0000;
	5051	2	0	0	0	0	5	1.01321	-59.204881	22	16	1.1	0.9	135.5400	13.2100	0.0000	0.0000;
	5052	1	0	0	0	0	5	1.0040685	-63.170691	115	16	1.1	0.9	272.0400	49.8400	0.0000	0.0000;
	5053	1	152.78	43.29	0	0	5	0.988509	-69.590178	161	16	1.1	0.9	234.5100	37.7700	0.0000	0.0000;
	5054	1	21.17	6	0	0	5	0.9939944	-57.448254	161	14	1.1	0.9	63.9500	11.5000	0.0000	0.0000;
	5055	1	0	0	0	0	5	1.0028488	-50.212442	500	12	1.1	0.9	17.9800	-1.5800	0.0000	0.0000;
	5056	1	40.4	11.45	0	0	5	1.0013891	-51.068301	161	12	1.1	0.9	1.5000	-2.3600	0.0000	0.0000;
	5057	2	0	0	0	0	5	1.0028488	-50.212442	13.8	12	1.1	0.9	17.9800	-1.5800	0.0000	0.0000;
	5058	2	0	0	0	0	5	1	-47.442478	13.8	12	1.1	0.9	18.0900	0.0000	0.0000	0.0000;
	5059	1	0	0	0	0	5	0.9954944	-64.250557	161	14	1.1	0.9	62.2100	5.0200	0.0000	0.0000;
	5060	1	0	0	0	0	5	0.9983701	-66.61182	115	14	1.1	0.9	5.8400	-11.7500	0.0000	0.0000;
	5061	1	0	0	0	33.47	5	1.02	-69.97037	115	14	1.1	0.9	5.4000	0.0000	0.0000	0.0000;
	5062	1	43.74	12.39	0	0	5	0.9916922	-74.340444	115	14	1.1	0.9	5.3900	-0.0000	0.0000	0.0000;
	5063	1	0	0	0	0	5	1.0102842	-62.188112	500	17	1.1	0.9	110.8000	10.0100	0.0000	0.0000;
	5064	1	77.07	21.84	0	0	5	1.0014714	-66.397616	161	17	1.1	0.9	173.9600	24.6100	0.0000	0.0000;
	5065	2	0	0	0	0	5	1.0112453	-62.084891	13.8	17	1.1	0.9	110.7600	9.9900	0.0000	0.0000;
	5066	2	0	0	0	0	5	1.0102842	-62.188112	13.8	17	1.1	0.9	110.8000	10.0100	0.0000	0.0000;
	5067	2	0	0	0	0	5	1.03	-59.6097	13.8	17	1.1	0.9	110.1500	0.0000	0.0000	0.0000;
	5068	2	0	0	0	0	5	1.03	-59.485033	13.8	17	1.1	0.9	110.0300	0.0000	0.0000	0.0000;
	5069	2	0	0	0	0	5	1.03	-59.314316	13.8	17	1.1	0.9	109.9400	0.0000	0.0000	0.0000;
	5070	1	74.65	21.15	0	0	5	0.9904136	-70.297001	161	17	1.1	0.9	358.0400	38.2800	0.0000	0.0000;
	5071	1	74.11	21	0	0	5	1.009716	-54.850173	161	13	1.1	0.9	35.0500	0.9500	0.0000	0.0000;
	5072	1	72.34	20.5	0	0	5	0.9937663	-69.873004	161	16	1.1	0.9	261.0300	37.9300	0.0000	0.0000;
	5073	1	8.83	2.5	0	0	5	1.0174034	-46.702322	161	15	1.1	0.9	34.8000	-6.0300	0.0000	0.0000;
	5074	1	31.78	9	0	0	5	0.9954315	-69.57021	161	16	1.1	0.9	221.0700	42.4400	0.0000	0.0000;
	5075	1	3.96	1.12	0	0	5	1.0023458	-56.953983	161	18	1.1	0.9	37.9500	1.2500	0.0000	0.0000;
	5076	1	0	0	0	0	5	1.0003492	-71.668567	161	16	1.1	0.9	417.8700	19.1700	0.0000	0.0000;
	5077	1	18.49	5.24	0	75.91	5	1.02	-72.655727	115	16	1.1	0.9	404.5600	0.0000	0.0000	0.0000;
	5078	1	66.42	18.82	0	0	5	0.9891633	-66.892194	161	17	1.1	0.9	301.6000	17.4100	0.0000	0.0000;
	5079	1	38.19	10.82	0	0	5	1.0135063	-56.311754	161	13	1.1	0.9	34.8900	0.8800	0.0000	0.0000;
	5080	1	37.61	10.66	0	0	5	0.9947927	-57.204626	161	13	1.1	0.9	40.8300	2.6100	0.0000	0.0000;
	5081	1	89.83	25.45	0	0	5	0.9998592	-55.861695	161	13	1.1	0.9	38.2200	1.0500	0.0000	0.0000;
	5082	1	102.22	28.96	0	0	5	0.9947262	-69.665281	161	17	1.1	0.9	228.0100	21.5200	0.0000	0.0000;
	5083	1	0	0	0	0	5	1.0090512	-63.680084	500	16	1.1	0.9	135.4000	14.7300	0.0000	0.0000;
	5084	1	224.2	63.52	0	0	5	0.994379	-67.977407	161	16	1.1	0.9	203.3800	34.9700	0.0000	0.0000;
	5085	1	51.3	14.54	0	0	5	0.9881085	-69.837505	161	17	1.1	0.9	383.3800	37.4700	0.0000	0.0000;
	5086	1	92.04	26.08	0	0	5	0.9889081	-69.240985	161	17	1.1	0.9	240.9300	16.5000	0.0000	0.0000;
	5087	1	4.13	1.17	0	0	5	0.9906554	-63.829471	161	14	1.1	0.9	215.6300	23.9900	0.0000	0.0000;
	5088	1	0	0	0	0	5	0.9974456	-59.156058	161	18	1.1	0.9	92.1500	13.7700	0.0000	0.0000;
	5089	2	0	0	0	0	5	0.9974456	-59.156058	13.8	18	1.1	0.9	92.1500	13.7700	0.0000	0.0000;
	5090	1	108.74	30.81	0	175	5	0.9972223	-71.06439	161	16	1.1	0.9	452.3800	28.0300	0.0000	0.0000;
	5091	1	5.33	1.51	0	0	5	0.9906147	-63.229588	161	14	1.1	0.9	182.4800	26.5500	0.0000	0.0000;
	5092	1	17.62	4.99	0	0	5	0.9924315	-67.146668	161	14	1.1	0.9	932.0200	-99.3800	0.0000	0.0000;
	5093	1	47.98	13.6	0	215	5	1.0055571	-67.669604	161	17	1.1	0.9	258.8800	-129.6000	0.0000	0.0000;
	5094	1	2.66	0.75	0	0	5	1.0074121	-61.042774	161	14	1.1	0.9	44.5400	0.4800	0.0000	0.0000;
	5095	1	32.24	9.14	0	0	5	1.0021916	-69.576129	161	17	1.1	0.9	277.4000	8.9200	0.0000	0.0000;
	5096	1	61.74	17.49	0	0	5	0.9960835	-68.670092	161	16	1.1	0.9	267.7400	41.3300	0.0000	0.0000;
	5097	1	82.57	23.4	0	0	5	0.997885	-68.007142	161	17	1.1	0.9	206.3300	27.4900	0.0000	0.0000;
	5098	1	156.22	44.26	0	250	5	1.0115393	-68.853435	161	17	1.1	0.9	784.1200	-118.4500	0.0000	0.0000;
	5099	1	67.63	19.16	0	162.79	5	1.02	-69.8461	161	17	1.1	0.9	304.1700	0.0000	0.0000	0.0000;
	5100	1	22.45	6.36	0	0	5	0.9958114	-69.428968	161	16	1.1	0.9	846.2700	6.2000	0.0000	0.0000;
	5101	1	22.63	6.41	0	0	5	1.0144915	-52.696875	161	15	1.1	0.9	34.5600	0.3500	0.0000	0.0000;
	5102	1	0	0	0	0	5	1.0044233	-64.722692	500	16	1.1	0.9	110.6100	8.9500	0.0000	0.0000;
	5103	1	234.49	66.44	0	0	5	0.9948101	-69.010093	161	16	1.1	0.9	226.4200	36.7900	0.0000	0.0000;
	5104	1	79.02	22.39	0	0	5	0.9889341	-67.209662	161	17	1.1	0.9	174.2800	13.6400	0.0000	0.0000;
	5105	1	105.27	29.83	0	0	5	0.9941778	-70.710651	161	17	1.1	0.9	273.9900	22.2200	0.0000	0.0000;
	5106	2	0	0	0	0	5	0.9941778	-70.710651	13.8	17	1.1	0.9	273.9900	22.2200	0.0000	0.0000;
	5107	2	0	0	0	0	5	0.9941778	-70.710651	13.8	17	1.1	0.9	273.9900	22.2200	0.0000	0.0000;
	5108	1	40.12	11.37	0	437.23	5	1.0109548	-68.307063	161	17	1.1	0.9	228.2000	31.7600	0.0000	0.0000;
	5109	1	53.98	15.29	0	0	5	0.9854655	-69.200746	161	16	1.1	0.9	532.1800	40.6700	0.0000	0.0000;
	5110	1	3.44	0.97	0	0	5	0.9880366	-54.507333	161	12	1.1	0.9	44.6600	3.3700	0.0000	0.0000;
	5111	1	37.24	10.55	0	0	5	0.9934501	-71.108891	161	16	1.1	0.9	322.2200	37.0600	0.0000	0.0000;
	5112	1	14.25	4.04	0	0	5	1.0092249	-56.070872	161	18	1.1	0.9	40.2700	2.4100	0.0000	0.0000;
	5113	1	21.58	6.11	0	0	5	0.998664	-67.755705	161	17	1.1	0.9	567.9200	-47.3400	0.0000	0.0000;
	5114	1	56.95	16.13	0	0	5	0.9899661	-69.181123	161	16	1.1	0.9	262.9800	25.9300	0.0000	0.0000;
	5115	1	17.73	5.02	0	0	5	1.0106333	-67.203942	161	16	1.1	0.9	220.0400	35.6800	0.0000	0.0000;
	5116	1	141.56	40.11	0	0	5	0.9925265	-70.500099	161	16	1.1	0.9	263.8000	36.0200	0.0000	0.0000;
	5117	1	128.28	36.35	0	0	5	0.984546	-69.211167	161	17	1.1	0.9	214.2000	13.0500	0.0000	0.0000;
	5118	1	8.65	2.45	0	0	5	1.0053914	-44.907048	161	15	1.1	0.9	27.2200	2.6700	0.0000	0.0000;
	5119	1	4.4	1.25	0	0	5	1.0007521	-56.263513	161	12	1.1	0.9	-126.2500	-33.0700	0.0000	0.0000;
	5120	1	0	0	0	0	5	1.0237229	-46.788066	500	15	1.1	0.9	31.5700	-7.1600	0.0000	0.0000;
	5121	1	76.66	21.72	0	30	5	1.0191014	-47.410149	161	15	1.1	0.9	33.5800	-6.3300	0.0000	0.0000;
	5122	1	65	18.42	0	0	5	0.9931224	-70.817338	161	16	1.1	0.9	403.8300	37.5300	0.0000	0.0000;
	5123	1	0	0	0	0	5	1.0052716	-52.824385	161	13	1.1	0.9	91.9100	14.0100	0.0000	0.0000;
	5124	1	26.69	7.56	0	0	5	1.0023328	-51.872428	115	13	1.1	0.9	93.4200	16.8300	0.0000	0.0000;
	5125	1	67.92	19.24	0	0	5	0.9988884	-67.350088	161	17	1.1	0.9	191.7200	25.9600	0.0000	0.0000;
	5126	1	173.21	49.08	0	0	5	0.9878538	-71.357811	161	16	1.1	0.9	422.8100	36.1800	0.0000	0.0000;
	5127	1	3.89	1.1	0	0	5	1.0106436	-56.343168	161	18	1.1	0.9	43.4000	2.9200	0.0000	0.0000;
	5128	1	90.51	25.65	0	0	5	0.9909872	-70.588514	161	16	1.1	0.9	434.5200	32.4900	0.0000	0.0000;
	5129	1	14.89	4.22	0	0	5	1.0222101	-51.178908	161	18	1.1	0.9	33.6500	-0.7000	0.0000	0.0000;
	5130	1	99.79	28.27	0	0	5	0.990531	-69.549916	161	16	1.1	0.9	233.6400	37.5500	0.0000	0.0000;
	5131	1	0	0	0	0	5	1.0207407	-50.671252	500	13	1.1	0.9	32.1600	0.1700	0.0000	0.0000;
	5132	1	102.52	29.05	0	0	5	1.0130469	-52.90339	161	13	1.1	0.9	35.6800	1.3500	0.0000	0.0000;
	5133	1	12.16	3.45	0	0	5	1.0084332	-55.652426	161	18	1.1	0.9	40.4400	1.9700	0.0000	0.0000;
	5134	1	26.98	7.64	0	0	5	1.0013979	-47.731605	161	15	1.1	0.9	13.5700	11.8000	0.0000	0.0000;
	5135	1	27.59	7.82	0	0	5	1.0115574	-52.920916	161	15	1.1	0.9	36.7900	3.6400	0.0000	0.0000;
	5136	1	11.94	3.38	0	0	5	0.9939977	-63.065891	161	16	1.1	0.9	156.8200	21.2300	0.0000	0.0000;
	5137	1	0	0	0	0	5	1.0157223	-54.220468	500	13	1.1	0.9	31.6000	-0.6300	0.0000	0.0000;
	5138	1	105.04	29.76	0	0	5	1.0130897	-55.52338	161	13	1.1	0.9	33.6500	0.4600	0.0000	0.0000;
	5139	1	86.38	24.47	0	270	5	1.0076491	-71.895508	161	16	1.1	0.9	306.2900	29.9900	0.0000	0.0000;
	5140	1	8.65	2.45	0	0	5	1.0008337	-56.346643	161	13	1.1	0.9	38.0500	1.7700	0.0000	0.0000;
	5141	1	45.38	12.86	0	0	5	0.9951554	-67.006122	161	16	1.1	0.9	188.2700	30.2300	0.0000	0.0000;
	5142	1	15.53	4.4	0	0	5	0.9979037	-56.117934	161	13	1.1	0.9	41.2400	2.8200	0.0000	0.0000;
	5143	1	87.45	24.78	0	0	5	0.9984353	-67.180754	161	17	1.1	0.9	185.4800	23.9100	0.0000	0.0000;
	5144	1	73.43	20.8	0	0	5	1.003407	-56.489341	161	13	1.1	0.9	40.5800	3.3300	0.0000	0.0000;
	5145	1	117.86	33.39	0	0	5	0.996099	-68.835575	161	17	1.1	0.9	237.9500	34.3400	0.0000	0.0000;
	5146	1	90.75	25.71	0	0	5	0.9917877	-69.31304	161	16	1.1	0.9	333.1800	44.7800	0.0000	0.0000;
	5147	1	108.12	30.63	0	0	5	0.9881179	-70.864682	161	16	1.1	0.9	261.4000	37.0700	0.0000	0.0000;
	5148	1	83.41	23.63	0	0	5	0.9893839	-70.871957	161	17	1.1	0.9	279.7000	27.8600	0.0000	0.0000;
	5149	1	91.45	25.91	0	0	5	0.9880698	-71.258972	161	16	1.1	0.9	442.6400	31.7000	0.0000	0.0000;
	5150	1	4.11	1.17	0	0	5	0.9990052	-54.803089	161	12	1.1	0.9	22.3300	-7.8200	0.0000	0.0000;
	5151	1	5.33	1.51	0	0	5	1.0078566	-57.79634	161	18	1.1	0.9	57.6700	6.0900	0.0000	0.0000;
	5152	1	60.98	17.28	0	0	5	0.990242	-69.941317	161	16	1.1	0.9	387.7100	43.9500	0.0000	0.0000;
	5153	1	15.98	4.53	0	0	5	0.9970397	-60.568036	161	12	1.1	0.9	-572.1800	-38.9500	0.0000	0.0000;
	5154	1	15.58	4.41	0	0	5	1.0004208	-58.562682	161	18	1.1	0.9	74.6800	9.6000	0.0000	0.0000;
	5155	1	3.71	1.05	0	0	5	1.0048598	-50.002954	161	12	1.1	0.9	23.7000	8.8200	0.0000	0.0000;
	5156	1	6.22	1.76	0	0	5	1.015832	-50.176534	161	15	1.1	0.9	31.8800	0.7800	0.0000	0.0000;
	5157	1	146.63	41.55	0	0	5	0.9853623	-69.513923	161	17	1.1	0.9	363.9600	37.8700	0.0000	0.0000;
	5158	1	168.19	47.66	0	0	5	1.0115197	-69.735688	161	16	1.1	0.9	980.1500	1.3300	0.0000	0.0000;
	5159	1	14.54	4.12	0	0	5	1.004983	-53.298749	161	13	1.1	0.9	91.0400	12.7100	0.0000	0.0000;
	5160	1	59.35	16.81	0	0	5	0.9933777	-66.07115	161	17	1.1	0.9	307.4200	15.3500	0.0000	0.0000;
	5161	1	199.65	56.57	0	210	5	1.0113745	-71.192281	161	16	1.1	0.9	662.2300	11.5200	0.0000	0.0000;
	5162	1	6.69	1.9	0	0	5	0.9956451	-58.513669	161	14	1.1	0.9	73.9600	12.2700	0.0000	0.0000;
	5163	1	15.15	4.29	0	0	5	1.0085389	-54.142675	161	13	1.1	0.9	39.6700	1.7900	0.0000	0.0000;
	5164	1	0	0	0	0	5	1.0029498	-62.326903	500	17	1.1	0.9	117.3500	15.0200	0.0000	0.0000;
	5165	1	55.53	15.73	0	0	5	0.9975683	-65.367392	161	17	1.1	0.9	309.6800	14.1900	0.0000	0.0000;
	5166	2	0	0	0	0	5	1.0200715	-60.421533	13.8	17	1.1	0.9	116.2400	14.5100	0.0000	0.0000;
	5167	2	0	0	0	0	5	1.0036964	-62.24547	13.8	17	1.1	0.9	117.3000	15.0000	0.0000	0.0000;
	5168	1	125.67	35.61	0	0	5	0.9898585	-71.760209	161	16	1.1	0.9	368.7000	26.9000	0.0000	0.0000;
	5169	1	0	0	0	0	5	1.0136162	-52.93305	161	15	1.1	0.9	38.8700	2.1500	0.0000	0.0000;
	5170	2	0	0	0	0	5	1.0083788	-51.265285	18	15	1.1	0.9	38.6900	2.1900	0.0000	0.0000;
	5171	1	1.06	0.3	0	0	5	0.9914893	-62.444813	161	14	1.1	0.9	164.3200	25.1900	0.0000	0.0000;
	5172	1	74.24	21.03	0	200	5	1.0172388	-65.266625	161	12	1.1	0.9	123.4300	5.5200	0.0000	0.0000;
	5173	1	136.36	38.63	0	0	5	0.9885457	-69.794956	161	16	1.1	0.9	239.0500	37.9500	0.0000	0.0000;
	5174	1	4.32	1.22	0	0	5	0.9928004	-61.393334	161	14	1.1	0.9	140.4200	22.7800	0.0000	0.0000;
	5175	1	118.67	33.62	0	0	5	0.9952244	-66.652615	161	17	1.1	0.9	313.9900	14.4700	0.0000	0.0000;
	5176	1	7.3	2.07	0	0	5	0.9934871	-52.675965	161	12	1.1	0.9	38.7900	2.4200	0.0000	0.0000;
	5177	1	91.38	25.89	0	0	5	0.9878311	-68.999172	161	17	1.1	0.9	312.6600	7.4100	0.0000	0.0000;
	5178	1	83.96	23.79	0	0	5	0.9906539	-70.18489	161	16	1.1	0.9	399.2100	48.0700	0.0000	0.0000;
	5179	1	0	0	0	0	5	1.0152782	-57.725501	500	14	1.1	0.9	29.3400	-5.9400	0.0000	0.0000;
	5180	1	88.36	25.04	0	0	5	1.0109085	-59.233324	161	14	1.1	0.9	33.3200	-3.6000	0.0000	0.0000;
	5181	1	178.22	50.5	0	0	5	0.9901721	-70.639269	161	16	1.1	0.9	468.0500	40.3000	0.0000	0.0000;
	5182	1	3.82	1.08	0	0	5	1.0030223	-56.018038	161	13	1.1	0.9	37.9200	1.7800	0.0000	0.0000;
	5183	1	139.09	39.41	0	0	5	0.9985697	-71.803058	161	16	1.1	0.9	287.9200	31.8800	0.0000	0.0000;
	5184	1	80.23	22.73	0	0	5	0.9817172	-70.318365	161	17	1.1	0.9	2286.7000	635.9800	0.0000	0.0000;
	5185	1	25.72	7.29	0	0	5	0.9980377	-65.727376	161	17	1.1	0.9	306.8800	-230.6200	0.0000	0.0000;
	5186	1	24.98	7.08	0	0	5	0.9911411	-66.827461	161	17	1.1	0.9	443.4200	-6.7800	0.0000	0.0000;
	5187	1	15.41	4.37	0	0	5	0.9964081	-50.286011	161	12	1.1	0.9	-33.2100	20.0100	0.0000	0.0000;
	5188	1	64.82	18.37	0	0	5	0.98756	-70.433991	161	16	1.1	0.9	271.6900	35.9500	0.0000	0.0000;
	5189	1	78.84	22.34	0	0	5	0.9960082	-70.492888	161	16	1.1	0.9	634.3000	9.1400	0.0000	0.0000;
	5190	1	3.38	0.96	0	0	5	1.0006512	-58.161375	161	12	1.1	0.9	67.6400	4.2600	0.0000	0.0000;
	5191	1	7.58	2.15	0	60	5	1.0143868	-57.060828	161	18	1.1	0.9	47.8400	3.9400	0.0000	0.0000;
	5192	1	0	0	0	0	5	1.0166856	-51.47506	500	13	1.1	0.9	33.9800	0.7200	0.0000	0.0000;
	5193	1	134.77	38.19	0	0	5	1.012502	-52.783387	161	13	1.1	0.9	32.2500	0.3800	0.0000	0.0000;
	5194	1	59.01	16.72	0	0	5	0.994301	-69.064496	161	17	1.1	0.9	284.0600	37.6400	0.0000	0.0000;
	5195	1	55.26	15.66	0	0	5	1.0032599	-68.251629	161	17	1.1	0.9	352.4500	-1.8000	0.0000	0.0000;
	5196	1	0	0	0	0	5	1.0023516	-52.018675	500	12	1.1	0.9	22.4800	-2.0600	0.0000	0.0000;
	5197	1	0	0	0	0	5	1.0006975	-53.749548	161	12	1.1	0.9	13.5600	-10.8000	0.0000	0.0000;
	5198	2	0	0	0	0	5	1.0000645	-51.298819	18	12	1.1	0.9	22.5200	1.5300	0.0000	0.0000;
	5199	1	24.33	6.89	0	0	5	0.9919234	-68.403767	161	17	1.1	0.9	203.5700	0.0800	0.0000	0.0000;
	5200	1	66.35	18.8	0	0	5	0.9840969	-56.169192	161	12	1.1	0.9	50.1600	3.9400	0.0000	0.0000;
	5201	1	4.81	1.36	0	0	5	1.0030336	-55.455558	161	14	1.1	0.9	52.6600	7.2900	0.0000	0.0000;
	5202	1	8.64	2.45	0	0	5	0.9972238	-63.640557	161	14	1.1	0.9	79.2700	7.9400	0.0000	0.0000;
	5203	1	147.01	41.65	0	0	5	0.9882676	-71.059797	161	16	1.1	0.9	300.7900	36.7800	0.0000	0.0000;
	5204	1	0	0	0	0	5	1.0032434	-55.201692	500	12	1.1	0.9	17.6300	0.1600	0.0000	0.0000;
	5205	1	0	0	0	0	5	1.0021153	-56.940899	161	12	1.1	0.9	-173.8200	-38.4400	0.0000	0.0000;
	5206	2	0	0	0	0	5	1.01	-52.885387	13.8	12	1.1	0.9	17.6100	0.0000	0.0000	0.0000;
	5207	2	0	0	0	0	5	1.01	-54.122298	13.8	12	1.1	0.9	17.6200	0.0000	0.0000	0.0000;
	5208	2	0	0	0	0	5	1.01	-53.842047	13.8	12	1.1	0.9	17.6200	0.0000	0.0000	0.0000;
	5209	1	3.59	1.02	0	0	5	1.0046621	-56.819978	161	18	1.1	0.9	46.4400	4.9900	0.0000	0.0000;
	5210	1	39.64	11.23	0	0	5	0.9953266	-68.785269	161	17	1.1	0.9	217.3000	23.9300	0.0000	0.0000;
	5211	1	6.91	1.96	0	0	5	0.9954624	-58.165686	161	14	1.1	0.9	68.6300	11.3000	0.0000	0.0000;
	5212	1	33.89	9.6	0	0	5	0.9834648	-67.816501	161	14	1.1	0.9	333.9300	39.8100	0.0000	0.0000;
	5213	1	92.1	26.09	0	0	5	0.9886971	-70.546651	161	16	1.1	0.9	675.3800	14.4400	0.0000	0.0000;
	5214	1	102.1	28.93	0	0	5	0.990879	-70.124515	161	16	1.1	0.9	457.2700	35.2000	0.0000	0.0000;
	5215	1	19.98	5.66	0	0	5	0.9918042	-68.226667	161	16	1.1	0.9	302.1300	12.8400	0.0000	0.0000;
	5216	1	66.58	18.86	0	0	5	0.9901777	-68.837676	161	17	1.1	0.9	219.2600	11.6900	0.0000	0.0000;
	5217	1	100.33	28.43	0	438.77	5	1.0110624	-69.268979	161	17	1.1	0.9	203.5600	16.1000	0.0000	0.0000;
	5218	1	39.29	11.13	0	0	5	0.9944219	-67.01754	161	17	1.1	0.9	883.0900	-127.1600	0.0000	0.0000;
	5219	1	13.35	3.78	0	30.53	5	0.9992607	-68.473102	161	14	1.1	0.9	203.8200	27.0200	0.0000	0.0000;
	5220	1	40.49	11.47	0	0	5	1.0009933	-67.622565	161	17	1.1	0.9	498.5300	-24.7500	0.0000	0.0000;
	5221	1	91.29	25.87	0	0	5	1.0013186	-55.870598	161	13	1.1	0.9	37.3900	0.7100	0.0000	0.0000;
	5222	1	33.14	9.39	0	0	5	0.9873023	-66.648052	161	14	1.1	0.9	157.9100	18.5400	0.0000	0.0000;
	5223	1	34.79	9.86	0	0	5	0.9901191	-58.490171	161	14	1.1	0.9	68.0400	11.8100	0.0000	0.0000;
	5224	1	154.87	43.88	0	0	5	0.9948135	-71.101059	161	16	1.1	0.9	267.4800	31.8200	0.0000	0.0000;
	5225	1	13.06	3.7	0	0	5	1.0092556	-68.378674	161	16	1.1	0.9	246.3400	37.9200	0.0000	0.0000;
	5226	1	5.49	1.56	0	0	5	1.0207817	-51.424521	161	15	1.1	0.9	33.3800	-0.3100	0.0000	0.0000;
	5227	1	70.88	20.08	0	0	5	0.9947281	-71.230162	161	16	1.1	0.9	422.5500	26.0700	0.0000	0.0000;
	5228	1	81.2	23.01	0	0	5	0.9960362	-68.25067	161	16	1.1	0.9	253.6600	36.5800	0.0000	0.0000;
	5229	1	43.94	12.45	0	0	5	0.994304	-69.709927	161	16	1.1	0.9	776.6500	6.2800	0.0000	0.0000;
	5230	1	66.37	18.81	0	0	5	0.9954517	-70.738169	161	16	1.1	0.9	541.0400	14.5900	0.0000	0.0000;
	5231	1	14.93	4.23	0	0	5	1.0093757	-54.690836	161	18	1.1	0.9	37.9400	1.0500	0.0000	0.0000;
	5232	1	49.97	14.16	0	0	5	0.994938	-70.029683	161	17	1.1	0.9	235.1300	22.2500	0.0000	0.0000;
	5233	1	98.77	27.99	0	0	5	0.9992942	-69.536724	161	17	1.1	0.9	237.3800	25.8200	0.0000	0.0000;
	5234	1	142.66	40.42	0	0	5	0.9908375	-68.266064	161	16	1.1	0.9	204.0200	31.9900	0.0000	0.0000;
	5235	1	20.37	5.77	0	0	5	1.0121651	-54.217629	161	13	1.1	0.9	47.6500	2.5800	0.0000	0.0000;
	5236	1	0	0	0	0	5	1.0043724	-45.721833	500	12	1.1	0.9	32.4600	-1.9900	0.0000	0.0000;
	5237	1	0	0	0	0	5	0.9981103	-43.359574	161	12	1.1	0.9	43.7800	-3.6000	0.0000	0.0000;
	5238	2	0	0	0	0	5	1.0013485	-44.78055	18	12	1.1	0.9	32.5100	2.1800	0.0000	0.0000;
	5239	1	0	0	0	0	5	1.0276184	-48.649124	500	18	1.1	0.9	29.4000	-3.1400	0.0000	0.0000;
	5240	1	0	0	0	0	5	1.026799	-50.459785	161	18	1.1	0.9	33.9100	-1.1800	0.0000	0.0000;
	5241	1	0	0	0	0	5	1.0275998	-51.980436	115	18	1.1	0.9	39.7900	0.4600	0.0000	0.0000;
	5242	1	0	0	0	0	5	1.0275998	-51.980436	115	18	1.1	0.9	39.7900	0.4600	0.0000	0.0000;
	5243	2	0	0	0	0	5	1.0221367	-47.047671	13.8	18	1.1	0.9	29.5600	-3.1800	0.0000	0.0000;
	5244	1	65.13	18.45	0	0	5	0.9902426	-68.017521	161	17	1.1	0.9	187.5100	15.1100	0.0000	0.0000;
	5245	1	138.96	39.37	0	0	5	0.9986181	-70.826124	161	17	1.1	0.9	274.3800	15.5100	0.0000	0.0000;
	5246	1	21.21	6.01	0	0	5	1.0071175	-55.940536	161	18	1.1	0.9	33.6600	2.1900	0.0000	0.0000;
	5247	1	3.26	0.92	0	0	5	1.0024753	-57.68351	161	18	1.1	0.9	59.9400	7.4500	0.0000	0.0000;
	5248	1	101.02	28.62	0	0	5	0.993783	-68.949705	161	17	1.1	0.9	207.2400	22.3300	0.0000	0.0000;
	5249	1	114.68	32.49	0	0	5	0.9917504	-64.841875	161	17	1.1	0.9	144.2700	-2.5700	0.0000	0.0000;
	5250	1	165.09	46.77	0	0	5	0.9988064	-68.395572	161	16	1.1	0.9	1055.1900	8.8500	0.0000	0.0000;
	5251	1	123.12	34.88	0	0	5	0.9940597	-69.710371	161	17	1.1	0.9	262.4600	32.4400	0.0000	0.0000;
	5252	1	80.8	22.89	0	0	5	0.9909498	-71.187609	161	16	1.1	0.9	394.9500	37.6600	0.0000	0.0000;
	5253	1	126.68	35.89	0	0	5	0.9887417	-69.126776	161	17	1.1	0.9	295.8300	22.8700	0.0000	0.0000;
	5254	1	82.94	23.5	0	0	5	0.9956912	-68.439377	161	17	1.1	0.9	209.8600	8.9400	0.0000	0.0000;
	5255	1	9.43	2.67	0	0	5	0.9888859	-56.928679	161	12	1.1	0.9	55.9100	4.2000	0.0000	0.0000;
	5256	1	1.3	0.37	0	0	5	0.9900291	-65.038315	161	14	1.1	0.9	220.6900	29.6200	0.0000	0.0000;
	5257	1	9.9	2.8	0	0	5	0.9899441	-64.388248	161	14	1.1	0.9	211.2300	27.8600	0.0000	0.0000;
	5258	1	100.19	28.39	0	0	5	0.9878673	-70.006914	161	16	1.1	0.9	349.2900	50.5900	0.0000	0.0000;
	5259	1	9.21	2.61	0	0	5	1.0008299	-68.892184	161	16	1.1	0.9	268.1500	40.4900	0.0000	0.0000;
	5260	1	0	0	0	0	5	1.0081301	-53.846003	500	18	1.1	0.9	7.8700	-8.1900	0.0000	0.0000;
	5261	1	0	0	0	0	5	1.0087587	-55.112707	161	18	1.1	0.9	22.9600	-0.6700	0.0000	0.0000;
	5262	2	0	0	0	0	5	1.01	-49.536234	13.8	18	1.1	0.9	8.6200	0.0000	0.0000	0.0000;
	5263	2	0	0	0	0	5	1.01	-51.248171	13.8	18	1.1	0.9	8.4400	0.0000	0.0000	0.0000;
	5264	1	12.13	3.44	0	67.86	5	1.02	-54.586694	161	15	1.1	0.9	44.5700	0.0000	0.0000	0.0000;
	5265	1	103.94	29.45	0	0	5	1.0017869	-67.411025	161	17	1.1	0.9	176.7500	19.7900	0.0000	0.0000;
	5266	1	136.12	38.57	0	0	5	1.002575	-69.058953	161	17	1.1	0.9	241.4200	29.8800	0.0000	0.0000;
	5267	1	39.32	11.14	0	0	5	0.9999758	-57.373472	161	13	1.1	0.9	38.5200	1.7500	0.0000	0.0000;
	5268	1	32.23	9.13	0	0	5	0.9892545	-64.253043	161	16	1.1	0.9	161.0700	22.5000	0.0000	0.0000;
	5269	1	86.96	24.64	0	0	5	0.9945728	-64.577204	161	17	1.1	0.9	250.9300	26.5600	0.0000	0.0000;
	5270	1	22.41	6.35	0	0	5	0.998202	-58.538406	161	13	1.1	0.9	80.3400	13.4200	0.0000	0.0000;
	5271	1	10.01	2.83	0	0	5	1.0083029	-53.759585	161	13	1.1	0.9	88.1700	9.2800	0.0000	0.0000;
	5272	1	18.83	5.33	0	0	5	0.9974701	-70.754561	161	16	1.1	0.9	582.1200	15.9500	0.0000	0.0000;
	5273	1	116	32.87	0	0	5	1.0138222	-70.862708	161	17	1.1	0.9	250.3100	6.7700	0.0000	0.0000;
	5274	1	11.87	3.36	0	0	5	0.9910199	-69.1707	161	16	1.1	0.9	694.6200	36.8200	0.0000	0.0000;
	5275	1	4.75	1.35	0	0	5	0.9913302	-59.264924	161	14	1.1	0.9	74.3100	12.0400	0.0000	0.0000;
	5276	1	10.54	2.99	0	0	5	1.0069896	-54.258505	161	14	1.1	0.9	46.1700	5.1800	0.0000	0.0000;
	5277	1	104.8	29.69	0	0	5	0.992394	-69.53569	161	16	1.1	0.9	339.6100	-0.1600	0.0000	0.0000;
	5278	1	50.69	14.36	0	0	5	1.0102024	-52.554014	161	13	1.1	0.9	62.9100	7.8100	0.0000	0.0000;
	5279	1	0	0	0	0	5	1.0181547	-50.531719	500	13	1.1	0.9	35.1800	0.9500	0.0000	0.0000;
	5280	1	94.63	26.81	0	0	5	1.013529	-51.845998	161	13	1.1	0.9	44.1900	4.3800	0.0000	0.0000;
	5281	2	0	0	0	0	5	1.0115594	-47.590612	13.8	13	1.1	0.9	35.0500	0.9700	0.0000	0.0000;
	5282	2	0	0	0	0	5	1.0128451	-48.047284	13.8	13	1.1	0.9	35.0600	0.9700	0.0000	0.0000;
	5283	2	0	0	0	0	5	1.0181547	-50.531719	13.8	13	1.1	0.9	35.1800	0.9500	0.0000	0.0000;
	5284	1	44.65	12.65	0	0	5	0.9918793	-67.852669	161	16	1.1	0.9	256.4500	43.4000	0.0000	0.0000;
	5285	1	10.15	2.88	0	0	5	0.9905622	-60.206901	161	12	1.1	0.9	142.9900	21.6700	0.0000	0.0000;
	5286	1	30.18	8.55	0	0	5	1.0052144	-53.831069	161	18	1.1	0.9	34.3100	-1.1200	0.0000	0.0000;
	5287	1	186.78	52.92	0	0	5	0.9897372	-69.86086	161	17	1.1	0.9	270.9500	22.9800	0.0000	0.0000;
	5288	1	13.61	3.86	0	0	5	0.9912369	-64.286172	161	16	1.1	0.9	162.8500	23.3600	0.0000	0.0000;
	5289	1	69.76	19.77	0	250	5	0.9954071	-70.890738	161	16	1.1	0.9	329.7200	38.7500	0.0000	0.0000;
	5290	1	30.34	8.6	0	0	5	0.9950207	-59.905346	161	18	1.1	0.9	104.8300	15.4000	0.0000	0.0000;
	5291	1	144.17	40.85	0	0	5	0.9909141	-68.086831	161	17	1.1	0.9	220.7000	-53.9800	0.0000	0.0000;
	5292	1	62.05	17.58	0	0	5	0.9895244	-66.14022	161	17	1.1	0.9	165.0500	-15.3300	0.0000	0.0000;
	5293	1	62.97	17.84	0	0	5	0.9891966	-62.153881	161	18	1.1	0.9	175.4200	8.7000	0.0000	0.0000;
	5294	1	111.16	31.49	0	0	5	0.9903335	-71.482225	161	16	1.1	0.9	412.3200	30.9500	0.0000	0.0000;
	5295	1	0	0	0	0	5	1.0118986	-63.160096	500	16	1.1	0.9	134.5500	13.5200	0.0000	0.0000;
	5296	1	102.32	28.99	0	0	5	1.0030607	-65.770355	161	16	1.1	0.9	162.3800	25.4600	0.0000	0.0000;
	5297	2	0	0	0	0	5	1.0118986	-63.160096	13.8	16	1.1	0.9	134.5500	13.5200	0.0000	0.0000;
	5298	2	0	0	0	0	5	1.0182148	-62.474949	13.8	16	1.1	0.9	134.1800	13.3400	0.0000	0.0000;
	5299	2	0	0	0	0	5	1.0246525	-61.758381	13.8	16	1.1	0.9	133.8100	13.1700	0.0000	0.0000;
	5300	2	0	0	0	0	5	1.0225474	-61.994606	13.8	16	1.1	0.9	133.9300	13.2200	0.0000	0.0000;
	5301	2	0	0	0	0	5	1.0247494	-61.76631	13.8	16	1.1	0.9	133.7800	13.1500	0.0000	0.0000;
	5302	2	0	0	0	0	5	1.04	-58.745525	13.8	16	1.1	0.9	132.9400	0.0000	0.0000	0.0000;
	5303	2	0	0	0	0	5	1.04	-59.868613	13.8	16	1.1	0.9	133.4100	0.0000	0.0000	0.0000;
	5304	1	0	0	0	0	5	1.0082389	-63.450438	500	16	1.1	0.9	133.1500	13.7300	0.0000	0.0000;
	5305	1	189.42	53.67	0	0	5	0.9988872	-67.469886	161	16	1.1	0.9	226.7000	39.1800	0.0000	0.0000;
	5306	1	40.81	11.56	0	0	5	1.0004879	-64.53213	161	17	1.1	0.9	132.7500	9.5400	0.0000	0.0000;
	5307	1	143.56	40.67	0	0	5	1.0047799	-70.069158	161	16	1.1	0.9	243.8500	18.3700	0.0000	0.0000;
	5308	1	15.35	4.35	0	0	5	0.9943756	-68.779885	161	16	1.1	0.9	303.1100	47.9400	0.0000	0.0000;
	5309	1	98.85	28.01	0	0	5	0.9878137	-71.070443	161	16	1.1	0.9	543.6600	19.6600	0.0000	0.0000;
	5310	1	69.99	19.83	0	0	5	1.0051586	-69.577416	161	17	1.1	0.9	211.5100	13.5600	0.0000	0.0000;
	5311	1	40.96	11.61	0	0	5	0.9939398	-71.580696	161	16	1.1	0.9	413.5200	27.7200	0.0000	0.0000;
	5312	1	81.81	23.18	0	0	5	0.9855713	-66.661783	161	17	1.1	0.9	153.6000	-9.2500	0.0000	0.0000;
	5313	1	16.12	4.57	0	0	5	1.0007257	-67.064238	161	16	1.1	0.9	176.5800	29.9500	0.0000	0.0000;
	5314	1	11.99	3.4	0	0	5	1.0051578	-56.413618	161	13	1.1	0.9	40.6500	2.7000	0.0000	0.0000;
	5315	1	31.74	8.99	0	0	5	0.9892711	-68.434377	161	17	1.1	0.9	532.8200	-44.7900	0.0000	0.0000;
	5316	1	176.19	49.92	0	433.99	5	1.02	-70.678332	161	16	1.1	0.9	842.8000	0.0000	0.0000	0.0000;
	5317	1	0	0	0	0	5	1.0080908	-55.056425	500	18	1.1	0.9	2.6200	-12.1100	0.0000	0.0000;
	5318	1	0	0	0	0	5	1.0044714	-58.222685	161	18	1.1	0.9	-568.3200	-230.8600	0.0000	0.0000;
	5319	2	0	0	0	0	5	1.01	-54.207004	13.2	18	1.1	0.9	2.9600	0.0000	0.0000	0.0000;
	5320	2	0	0	0	0	5	1.0080908	-55.056425	13.2	18	1.1	0.9	2.6200	-12.1100	0.0000	0.0000;
	5321	2	0	0	0	0	5	1.01	-54.244012	13.2	18	1.1	0.9	2.9700	0.0000	0.0000	0.0000;
	5322	1	0	0	0	0	5	1.0099515	-63.697051	500	17	1.1	0.9	96.1400	5.7100	0.0000	0.0000;
	5323	1	219.44	62.17	0	0	5	0.9993	-68.008163	161	17	1.1	0.9	220.1700	35.0100	0.0000	0.0000;
	5324	2	0	0	0	0	5	1.038225	-60.522063	13.8	17	1.1	0.9	95.3500	5.3600	0.0000	0.0000;
	5325	2	0	0	0	0	5	1.0378266	-60.507418	13.8	17	1.1	0.9	95.4200	5.3900	0.0000	0.0000;
	5326	2	0	0	0	0	5	1.0202276	-62.58827	13.8	17	1.1	0.9	95.8500	5.5700	0.0000	0.0000;
	5327	1	4.01	1.14	0	0	5	0.9985814	-56.952327	161	14	1.1	0.9	61.2800	9.6300	0.0000	0.0000;
	5328	1	13.64	3.86	0	0	5	0.9968147	-57.749102	161	13	1.1	0.9	40.0900	2.3200	0.0000	0.0000;
	5329	1	148.25	42	0	0	5	0.9871331	-70.18317	161	16	1.1	0.9	471.1700	37.5400	0.0000	0.0000;
	5330	1	64.78	18.35	0	0	5	0.9965855	-68.188574	161	17	1.1	0.9	206.8800	25.5300	0.0000	0.0000;
	5331	1	26.36	7.47	0	0	5	0.9923225	-68.599422	161	16	1.1	0.9	199.3100	36.8000	0.0000	0.0000;
	5332	1	85.12	24.12	0	0	5	0.9916667	-68.929235	161	17	1.1	0.9	251.0600	-63.7700	0.0000	0.0000;
	5333	1	108.12	30.63	0	0	5	0.9839362	-68.847776	161	14	1.1	0.9	395.9900	41.1300	0.0000	0.0000;
	5334	1	23.95	6.78	0	0	5	1.0098473	-41.806469	161	15	1.1	0.9	41.6100	-3.0600	0.0000	0.0000;
	5335	1	166.71	47.23	0	0	5	0.9878591	-71.149131	161	17	1.1	0.9	297.8100	32.4800	0.0000	0.0000;
	5336	1	74.14	21.01	0	0	5	0.9940233	-68.539612	161	16	1.1	0.9	290.6000	45.3000	0.0000	0.0000;
	5337	1	18.78	5.32	0	0	5	0.9991174	-54.939632	161	12	1.1	0.9	-41.8800	-21.3500	0.0000	0.0000;
	5338	1	80.26	22.74	0	0	5	0.9846285	-65.03727	161	18	1.1	0.9	269.8900	-1.7500	0.0000	0.0000;
	5339	1	80.01	22.67	0	200	5	1.0142057	-70.446415	161	17	1.1	0.9	263.0200	10.7800	0.0000	0.0000;
	5340	1	33.94	9.62	0	0	5	0.994689	-70.882977	161	16	1.1	0.9	459.1400	30.2100	0.0000	0.0000;
	5341	1	38.7	10.97	0	0	5	1.0106115	-69.40844	161	17	1.1	0.9	235.8400	13.6400	0.0000	0.0000;
	5342	2	0	0	0	0	5	1.0191371	-68.253457	13.8	17	1.1	0.9	234.9000	13.3100	0.0000	0.0000;
	5343	2	0	0	0	0	5	1.04	-63.965393	13.8	17	1.1	0.9	233.4600	0.0000	0.0000	0.0000;
	5344	1	94.71	26.84	0	0	5	1.0002566	-71.852282	161	16	1.1	0.9	337.0000	30.9600	0.0000	0.0000;
	5345	1	33.12	9.38	0	0	5	0.9899261	-62.28552	161	14	1.1	0.9	163.5300	21.9000	0.0000	0.0000;
	5346	1	91.3	25.87	0	260	5	0.997061	-68.104671	161	17	1.1	0.9	225.7400	2.0500	0.0000	0.0000;
	5347	1	18.68	5.29	0	0	5	1.0040003	-44.533103	161	15	1.1	0.9	13.9100	8.4100	0.0000	0.0000;
	5348	1	9.25	2.62	0	0	5	0.9919926	-64.511993	161	14	1.1	0.9	266.0200	20.8000	0.0000	0.0000;
	5349	1	60.83	17.23	0	0	5	0.9929598	-69.041616	161	16	1.1	0.9	281.5900	38.2400	0.0000	0.0000;
	5350	1	0	0	0	0	5	1.0048688	-64.318742	500	16	1.1	0.9	120.4100	14.4900	0.0000	0.0000;
	5351	1	174.28	49.38	0	0	5	0.9976758	-67.548429	161	16	1.1	0.9	242.5100	44.1900	0.0000	0.0000;
	5352	1	41.84	11.85	0	0	5	0.9956137	-69.841151	161	16	1.1	0.9	770.6000	6.5900	0.0000	0.0000;
	5353	1	56.58	16.03	0	0	5	1.0026057	-68.677627	161	17	1.1	0.9	259.8500	34.6300	0.0000	0.0000;
	5354	1	77.72	22.02	0	0	5	1.0009126	-71.080311	161	16	1.1	0.9	610.5400	24.5100	0.0000	0.0000;
	5355	1	5.65	1.6	0	0	5	0.9942036	-65.201819	161	14	1.1	0.9	329.8300	11.9700	0.0000	0.0000;
	5356	1	122.43	34.69	0	0	5	0.9961997	-70.491124	161	16	1.1	0.9	382.3700	37.8200	0.0000	0.0000;
	5357	1	91.04	25.79	0	0	5	0.9913487	-68.922778	161	16	1.1	0.9	227.3300	37.1300	0.0000	0.0000;
	5358	1	0	0	0	0	5	1.0175023	-49.994358	500	13	1.1	0.9	33.6000	-0.6000	0.0000	0.0000;
	5359	1	0	0	0	0	5	1.0147522	-52.391074	161	13	1.1	0.9	37.0400	1.8000	0.0000	0.0000;
	5360	2	0	0	0	0	5	1.01	-43.70288	13.8	13	1.1	0.9	33.6000	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	5	1.0019943	-56.039999	500	12	1.1	0.9	44.6200	5.2700	0.0000	0.0000;
	5362	1	33.91	9.61	0	0	5	0.9996355	-57.008435	161	12	1.1	0.9	57.3300	10.3500	0.0000	0.0000;
	5363	2	0	0	0	0	5	1.0016692	-55.844546	13.8	12	1.1	0.9	44.5800	5.2700	0.0000	0.0000;
	5364	2	0	0	0	0	5	1	-54.88496	13.8	12	1.1	0.9	44.3800	0.0000	0.0000	0.0000;
	5365	2	0	0	0	0	5	1	-53.637979	13.8	12	1.1	0.9	44.2900	0.0000	0.0000	0.0000;
	5366	2	0	0	0	0	5	1	-53.307634	13.8	12	1.1	0.9	44.2200	0.0000	0.0000	0.0000;
	5367	2	0	0	0	0	5	1	-53.388333	13.8	12	1.1	0.9	44.2500	0.0000	0.0000	0.0000;
	5368	2	0	0	0	0	5	1	-54.275356	13.8	12	1.1	0.9	44.3400	0.0000	0.0000	0.0000;
	5369	2	0	0	0	0	5	1	-53.163939	13.8	12	1.1	0.9	44.2000	0.0000	0.0000	0.0000;
	5370	1	105.99	30.03	0	0	5	0.9898376	-68.314982	161	17	1.1	0.9	303.2500	20.0700	0.0000	0.0000;
	5371	1	69	19.55	0	0	5	0.9990842	-67.494191	161	16	1.1	0.9	152.8000	26.9900	0.0000	0.0000;
	5372	1	39.8	11.28	0	0	5	0.9947156	-71.470433	161	16	1.1	0.9	324.4100	34.1800	0.0000	0.0000;
	5373	1	156.99	44.48	0	0	5	0.9809199	-70.989893	161	17	1.1	0.9	2272.4400	675.6200	0.0000	0.0000;
	5374	1	69.09	19.58	0	0	5	1.0057338	-68.137642	161	16	1.1	0.9	1141.2900	8.3000	0.0000	0.0000;
	5375	1	62.09	17.59	0	0	5	0.9927714	-68.109008	161	17	1.1	0.9	208.8000	4.7700	0.0000	0.0000;
	5376	1	47.85	13.56	0	0	5	0.9989449	-68.607522	161	17	1.1	0.9	253.9800	35.7800	0.0000	0.0000;
	5377	1	57.62	16.33	0	0	5	1.0020741	-56.173519	161	13	1.1	0.9	37.2400	0.7000	0.0000	0.0000;
	5378	1	68.06	19.28	0	113.05	5	1.0150235	-57.154007	161	13	1.1	0.9	36.5400	1.3100	0.0000	0.0000;
	5379	1	164.73	46.67	0	0	5	0.9973767	-69.93122	161	17	1.1	0.9	213.5400	13.9000	0.0000	0.0000;
	5380	1	0	0	0	0	5	1.0145678	-60.609095	500	14	1.1	0.9	9.4700	-13.5800	0.0000	0.0000;
	5381	1	79.8	22.61	0	0	5	1.0057336	-62.172007	161	14	1.1	0.9	52.0900	2.8500	0.0000	0.0000;
	5382	2	0	0	0	0	5	1.029499	-60.121057	13.8	14	1.1	0.9	9.7000	-13.2000	0.0000	0.0000;
	5383	2	0	0	0	0	5	1.0315334	-60.053641	13.8	14	1.1	0.9	9.7300	-13.1500	0.0000	0.0000;
	5384	1	0	0	0	0	5	1.0086261	-64.346118	500	16	1.1	0.9	-47.2700	-31.2700	0.0000	0.0000;
	5385	1	240.97	68.28	0	0	5	1.0052249	-66.916159	161	16	1.1	0.9	1294.1100	20.1600	0.0000	0.0000;
	5386	1	63.55	18	0	160	5	0.9972452	-70.126538	161	16	1.1	0.9	337.2600	40.3700	0.0000	0.0000;
	5387	1	77.75	22.03	0	0	5	0.985951	-69.547	161	17	1.1	0.9	314.3300	-33.3800	0.0000	0.0000;
	5388	1	0	0	0	0	5	1.0145632	-54.396598	500	13	1.1	0.9	31.0400	-0.8300	0.0000	0.0000;
	5389	1	87.47	24.78	0	0	5	1.0101978	-55.706892	161	13	1.1	0.9	40.2100	3.4900	0.0000	0.0000;
	5390	1	0	0	0	0	5	1.0078189	-53.494612	161	13	1.1	0.9	108.9400	11.5800	0.0000	0.0000;
	5391	1	0	0	0	0	5	1.0057948	-54.879081	115	13	1.1	0.9	219.4200	36.9700	0.0000	0.0000;
	5392	1	7.49	2.12	0	0	5	0.9978881	-56.183684	115	13	1.1	0.9	221.5900	37.6400	0.0000	0.0000;
	5393	1	14.92	4.23	0	0	5	1.0019788	-57.70293	161	13	1.1	0.9	67.8500	9.6600	0.0000	0.0000;
	5394	1	0	0	0	0	5	1.0186515	-40.187168	500	15	1.1	0.9	39.5000	-4.1900	0.0000	0.0000;
	5395	1	0	0	0	0	5	1.0162923	-38.070704	230	15	1.1	0.9	41.9500	-1.7800	0.0000	0.0000;
	5396	1	0	0	0	0	5	1.0099424	-40.828796	161	15	1.1	0.9	-19.2800	16.5100	0.0000	0.0000;
	5397	1	0	0	0	0	5	1.0009101	-38.806773	115	15	1.1	0.9	-151.2400	44.6600	0.0000	0.0000;
	5398	1	0	0	0	0	5	1.0009101	-38.806773	115	15	1.1	0.9	-151.2400	44.6600	0.0000	0.0000;
	5399	2	0	0	0	0	5	1.0223664	-39.458446	13.8	15	1.1	0.9	39.6000	-4.1600	0.0000	0.0000;
	5400	1	108.27	30.68	0	0	5	0.994643	-67.385022	161	16	1.1	0.9	176.4000	30.5100	0.0000	0.0000;
	5401	1	0	0	0	0	5	1.0078384	-55.780791	500	18	1.1	0.9	16.3500	-7.8900	0.0000	0.0000;
	5402	1	65.97	18.69	0	0	5	0.9986592	-59.28462	161	18	1.1	0.9	95.4000	9.6800	0.0000	0.0000;
	5403	2	0	0	0	0	5	1.0209295	-54.320276	18	18	1.1	0.9	16.7500	-7.7000	0.0000	0.0000;
	5404	2	0	0	0	0	5	1.0168754	-54.924513	18	18	1.1	0.9	16.6200	-7.7600	0.0000	0.0000;
	5405	2	0	0	0	0	5	1.0169789	-54.832091	18	18	1.1	0.9	16.6300	-7.7500	0.0000	0.0000;
	5406	2	0	0	0	0	5	1.0205178	-54.363383	18	18	1.1	0.9	16.7300	-7.7000	0.0000	0.0000;
	5407	1	21.28	6.03	0	0	5	1.0092175	-57.64721	161	18	1.1	0.9	50.3200	4.4700	0.0000	0.0000;
	5408	1	26.57	7.53	0	0	5	1.0046092	-67.309371	161	16	1.1	0.9	199.0600	31.6900	0.0000	0.0000;
	5409	1	92.56	26.22	0	0	5	0.9826454	-68.99184	161	17	1.1	0.9	202.7200	15.0500	0.0000	0.0000;
	5410	1	0	0	0	0	5	1.0214164	-51.323068	500	13	1.1	0.9	32.3200	-0.3300	0.0000	0.0000;
	5411	1	120.07	34.02	0	157.39	5	1.02	-54.18347	161	13	1.1	0.9	35.6800	0.0000	0.0000	0.0000;
	5412	1	144.59	40.97	0	0	5	0.9932948	-69.322418	161	16	1.1	0.9	289.2300	42.6000	0.0000	0.0000;
	5413	1	0	0	0	0	5	1.0038606	-51.501099	500	12	1.1	0.9	34.0400	-0.2700	0.0000	0.0000;
	5414	1	0	0	0	0	5	1.0118748	-52.680413	161	12	1.1	0.9	37.4000	1.0000	0.0000	0.0000;
	5415	2	0	0	0	0	5	1	-49.285465	13.8	12	1.1	0.9	33.9900	0.0000	0.0000	0.0000;
	5416	2	0	0	0	0	5	1	-49.261136	13.8	12	1.1	0.9	34.0300	0.0000	0.0000	0.0000;
	5417	2	0	0	0	0	5	1	-49.526965	13.8	12	1.1	0.9	33.9900	0.0000	0.0000	0.0000;
	5418	2	0	0	0	0	5	1.0003941	-49.639043	13.8	12	1.1	0.9	34.0200	-17.6600	0.0000	0.0000;
	5419	2	0	0	0	0	5	1.0019011	-50.411623	13.8	12	1.1	0.9	34.0300	4.2300	0.0000	0.0000;
	5420	1	14.67	4.16	0	0	5	0.9987242	-67.115974	161	17	1.1	0.9	181.1800	15.9700	0.0000	0.0000;
	5421	1	2.01	0.57	0	167.52	5	1.0175787	-67.796623	161	16	1.1	0.9	226.2800	34.5700	0.0000	0.0000;
	5422	1	182.95	51.83	0	442.39	5	1.02	-70.307658	161	17	1.1	0.9	243.6500	0.0000	0.0000	0.0000;
	5423	2	0	0	0	0	5	1.0188815	-69.635323	13.8	17	1.1	0.9	243.4200	4.3700	0.0000	0.0000;
	5424	2	0	0	0	0	5	1.02	-70.307658	13.8	17	1.1	0.9	243.6500	4.3500	0.0000	0.0000;
	5425	1	52.93	15	0	0	5	0.9920582	-69.820644	161	16	1.1	0.9	302.5400	38.3400	0.0000	0.0000;
	5426	1	43.86	12.43	0	0	5	0.9885187	-65.321528	161	14	1.1	0.9	114.8800	12.6900	0.0000	0.0000;
	5427	1	25.31	7.17	0	0	5	0.9874495	-66.568896	161	14	1.1	0.9	302.7900	35.2500	0.0000	0.0000;
	5428	1	85.26	24.16	0	0	5	0.9960564	-68.107995	161	17	1.1	0.9	199.6100	24.1600	0.0000	0.0000;
	5429	1	106.17	30.08	0	0	5	0.9863671	-69.279226	161	17	1.1	0.9	266.2900	-50.3800	0.0000	0.0000;
	5430	1	60.59	17.17	0	0	5	1.002199	-64.823986	161	12	1.1	0.9	117.3300	4.1800	0.0000	0.0000;
	5431	1	84.43	23.92	0	0	5	0.9911678	-69.579283	161	16	1.1	0.9	308.7400	44.0800	0.0000	0.0000;
	5432	1	42.02	11.91	0	0	5	0.9963417	-63.486293	161	12	1.1	0.9	99.9800	4.6300	0.0000	0.0000;
	5433	1	116.98	33.14	0	0	5	0.9911132	-70.069302	161	17	1.1	0.9	224.9400	14.6800	0.0000	0.0000;
	5434	1	9.96	2.82	0	0	5	1.0024574	-66.950063	161	17	1.1	0.9	276.4900	-168.5500	0.0000	0.0000;
	5435	1	4.5	1.27	0	0	5	1.0111243	-54.637447	161	12	1.1	0.9	40.4000	1.5500	0.0000	0.0000;
	5436	1	72.89	20.65	0	0	5	0.9936079	-71.013515	161	16	1.1	0.9	358.7000	39.6900	0.0000	0.0000;
	5437	1	9.01	2.55	0	0	5	0.9961481	-58.593306	161	13	1.1	0.9	76.4100	12.7200	0.0000	0.0000;
	5438	1	50.24	14.24	0	0	5	0.9929895	-68.676902	161	17	1.1	0.9	207.6000	-4.6600	0.0000	0.0000;
	5439	1	113.9	32.27	0	0	5	0.9977241	-63.421008	161	14	1.1	0.9	97.3800	11.7500	0.0000	0.0000;
	5440	1	167.12	47.35	0	200	5	0.9995155	-70.236704	161	17	1.1	0.9	231.4200	21.4400	0.0000	0.0000;
	5441	1	145.18	41.13	0	0	5	0.9939077	-66.828473	161	17	1.1	0.9	192.5700	6.2200	0.0000	0.0000;
	5442	1	43.72	12.39	0	0	5	0.9910271	-69.082571	161	17	1.1	0.9	215.8600	13.6800	0.0000	0.0000;
	5443	1	52.34	14.83	0	0	5	0.9945198	-68.429186	161	17	1.1	0.9	246.0000	-0.6300	0.0000	0.0000;
	5444	2	0	0	0	0	5	1.01	-59.904119	500	17	1.1	0.9	95.2400	0.0000	0.0000	0.0000;
	5445	1	0	0	0	0	5	0.9988996	-63.75909	161	17	1.1	0.9	236.9600	23.3900	0.0000	0.0000;
	5446	1	40.66	11.52	0	0	5	1.0007188	-57.996328	161	13	1.1	0.9	39.2800	2.0300	0.0000	0.0000;
	5447	1	154.46	43.76	0	0	5	0.9855936	-68.26031	161	17	1.1	0.9	192.2700	15.7700	0.0000	0.0000;
	5448	1	0	0	0	0	5	1.0073427	-63.848926	500	17	1.1	0.9	111.1800	10.6300	0.0000	0.0000;
	5449	1	266.99	75.65	0	0	5	1.0087692	-67.27007	161	17	1.1	0.9	190.4900	30.4600	0.0000	0.0000;
	5450	1	17.1	4.84	0	0	5	0.9889866	-68.031629	161	16	1.1	0.9	191.8400	34.3400	0.0000	0.0000;
	5451	1	0	0	0	0	5	1.0224514	-51.302315	500	13	1.1	0.9	31.4400	-1.1000	0.0000	0.0000;
	5452	1	106.6	30.2	0	0	5	1.0173985	-52.602974	161	13	1.1	0.9	32.2300	-0.5000	0.0000	0.0000;
	5453	1	67.92	19.24	0	0	5	0.9952791	-65.588086	161	17	1.1	0.9	1555.4000	-224.3900	0.0000	0.0000;
	5454	1	47.76	13.53	0	0	5	1.0010474	-65.992649	161	16	1.1	0.9	209.0100	36.9700	0.0000	0.0000;
	5455	1	9.47	2.68	0	0	5	0.9920074	-61.593252	161	12	1.1	0.9	187.2900	23.4600	0.0000	0.0000;
	5456	1	12.62	3.58	0	0	5	1.0098701	-48.242211	161	15	1.1	0.9	30.1000	1.6400	0.0000	0.0000;
	5457	1	103.54	29.34	0	0	5	0.9904179	-69.542892	161	17	1.1	0.9	223.1000	21.6800	0.0000	0.0000;
	5458	1	0	0	0	0	5	1.0063243	-53.862605	161	13	1.1	0.9	143.8100	13.4500	0.0000	0.0000;
	5459	1	0	0	0	0	5	1.005084	-55.322466	115	13	1.1	0.9	274.3300	38.9000	0.0000	0.0000;
	5460	1	14.16	4.01	0	0	5	0.9870488	-58.117739	115	13	1.1	0.9	279.7400	40.7200	0.0000	0.0000;
	5461	1	72.8	20.63	0	0	5	1.0048676	-53.602821	161	13	1.1	0.9	43.5700	3.9400	0.0000	0.0000;
	5462	1	86.05	24.38	0	0	5	0.991824	-69.65704	161	16	1.1	0.9	318.6100	37.5500	0.0000	0.0000;
	5463	1	160.33	45.43	0	0	5	0.989657	-70.804802	161	17	1.1	0.9	288.4500	30.5300	0.0000	0.0000;
	5464	1	0	0	0	0	5	1.0059232	-64.052134	500	16	1.1	0.9	128.8100	13.9300	0.0000	0.0000;
	5465	1	218.17	61.81	0	0	5	1.0078318	-67.865893	161	16	1.1	0.9	196.1700	19.5500	0.0000	0.0000;
	5466	1	7.44	2.11	0	0	5	1.0004435	-56.488153	161	13	1.1	0.9	38.3400	1.8400	0.0000	0.0000;
	5467	1	28.23	8	0	0	5	0.9960545	-70.943419	161	16	1.1	0.9	487.5000	26.3300	0.0000	0.0000;
	5468	1	42.13	11.94	0	0	5	0.9917295	-69.81791	161	17	1.1	0.9	394.4600	36.2600	0.0000	0.0000;
	5469	1	8.5	2.41	0	0	5	0.9907545	-68.85818	161	17	1.1	0.9	346.2400	-30.5100	0.0000	0.0000;
	5470	1	70.52	19.98	0	0	5	1.0066127	-57.696901	161	13	1.1	0.9	38.7100	1.8400	0.0000	0.0000;
	5471	1	1.44	0.41	0	0	5	1.0143817	-53.627198	161	12	1.1	0.9	40.2900	1.2200	0.0000	0.0000;
	5472	1	4.57	1.29	0	0	5	0.9967958	-46.056698	161	15	1.1	0.9	-133.4300	71.0500	0.0000	0.0000;
	5473	1	4.03	1.14	0	0	5	0.9996316	-60.107888	161	18	1.1	0.9	908.9800	-237.4200	0.0000	0.0000;
	5474	1	3.11	0.88	0	0	5	0.9953282	-59.969131	161	14	1.1	0.9	109.7500	18.7300	0.0000	0.0000;
	5475	1	59.28	16.8	0	0	5	0.9945358	-68.291986	161	17	1.1	0.9	881.9400	-108.0200	0.0000	0.0000;
	5476	1	10.97	3.11	0	0	5	0.9869568	-62.575095	161	14	1.1	0.9	94.5000	13.3700	0.0000	0.0000;
	5477	1	79.03	22.39	0	0	5	1.0074718	-55.584043	161	13	1.1	0.9	36.5300	0.3800	0.0000	0.0000;
	5478	1	137.94	39.08	0	120	5	0.9942696	-70.236386	161	17	1.1	0.9	291.3600	31.6800	0.0000	0.0000;
	5479	1	0	0	0	0	5	1.0027011	-61.963574	500	17	1.1	0.9	101.2100	10.8700	0.0000	0.0000;
	5480	1	179.23	50.78	0	0	5	0.9926412	-65.502921	161	17	1.1	0.9	141.9000	14.7700	0.0000	0.0000;
	5481	1	58.18	16.49	0	0	5	0.9863182	-66.8608	161	17	1.1	0.9	347.2000	-17.1000	0.0000	0.0000;
	5482	1	69.18	19.6	0	260	5	1.0038408	-71.681094	161	16	1.1	0.9	425.9500	25.3800	0.0000	0.0000;
	5483	1	84.63	23.98	0	0	5	1.0035636	-68.244149	161	17	1.1	0.9	188.5400	19.2200	0.0000	0.0000;
	5484	1	6.29	1.78	0	0	5	1.0128539	-44.383761	161	15	1.1	0.9	38.2500	-4.7500	0.0000	0.0000;
	5485	1	4.69	1.33	0	0	5	1.0088631	-60.205178	161	14	1.1	0.9	39.1700	-1.3900	0.0000	0.0000;
	6001	1	103.81	29.41	0	217.79	6	1.02	-57.145911	115	22	1.1	0.9	-9.4200	0.0000	0.0000	0.0000;
	6002	1	32.48	9.2	0	0	6	1.0020095	-57.147142	115	26	1.1	0.9	421.0500	72.5600	0.0000	0.0000;
	6003	1	0	0	0	0	6	1.0305849	-46.541158	500	25	1.1	0.9	22.2800	-2.4300	0.0000	0.0000;
	6004	1	0	0	0	0	6	1.0152004	-42.924688	230	25	1.1	0.9	68.3200	5.5600	0.0000	0.0000;
	6005	1	75.48	21.39	0	0	6	1.0148009	-46.15148	115	25	1.1	0.9	196.3400	16.4000	0.0000	0.0000;
	6006	2	0	0	0	0	6	1.04	-45.141843	13.8	25	1.1	0.9	22.3700	0.0000	0.0000	0.0000;
	6007	2	0	0	0	0	6	1.0305849	-46.541158	13.8	25	1.1	0.9	22.2800	-2.4300	0.0000	0.0000;
	6008	2	0	0	0	0	6	1.04	-45.02013	13.8	25	1.1	0.9	22.3600	0.0000	0.0000	0.0000;
	6009	2	0	0	0	0	6	1.04	-43.991316	13.8	25	1.1	0.9	22.4000	0.0000	0.0000	0.0000;
	6010	2	0	0	0	0	6	1.04	-44.771917	13.8	25	1.1	0.9	22.3800	0.0000	0.0000	0.0000;
	6011	1	24.02	6.81	0	0	6	1.0072892	-52.595785	115	22	1.1	0.9	380.7300	41.0500	0.0000	0.0000;
	6012	1	13.51	3.83	0	83.98	6	1.02	-49.998432	115	25	1.1	0.9	372.3100	0.0000	0.0000	0.0000;
	6013	1	94.89	26.89	0	0	6	0.9866496	-58.169646	115	26	1.1	0.9	182.7100	22.2000	0.0000	0.0000;
	6014	1	5.51	1.56	0	0	6	1.0108276	-51.980883	115	24	1.1	0.9	717.8000	0.1900	0.0000	0.0000;
	6015	1	24.76	7.02	0	0	6	1.0015089	-56.462291	115	26	1.1	0.9	80.9000	15.8200	0.0000	0.0000;
	6016	1	176.43	49.99	0	0	6	1.0032448	-57.247275	115	26	1.1	0.9	193.1800	19.8300	0.0000	0.0000;
	6017	1	83.31	23.6	0	0	6	1.0003992	-55.488203	115	22	1.1	0.9	188.7100	-1.8800	0.0000	0.0000;
	6018	1	2.46	0.7	0	0	6	0.9889906	-56.894225	115	23	1.1	0.9	634.7600	147.1800	0.0000	0.0000;
	6019	1	59.07	16.74	0	0	6	0.9877333	-57.563717	115	23	1.1	0.9	866.1400	129.1700	0.0000	0.0000;
	6020	1	16.53	4.68	0	0	6	1.0150397	-51.837982	115	23	1.1	0.9	37.4800	11.9200	0.0000	0.0000;
	6021	1	0	0	0	0	6	1.0251829	-49.223128	500	23	1.1	0.9	12.3400	-7.4500	0.0000	0.0000;
	6022	1	0	0	0	0	6	1.0133061	-51.936966	230	23	1.1	0.9	6.0900	-11.2400	0.0000	0.0000;
	6023	1	132.89	37.65	0	0	6	0.996817	-55.744073	115	23	1.1	0.9	115.1100	40.7200	0.0000	0.0000;
	6024	1	84.99	24.08	0	250	6	1.0175626	-59.340525	115	23	1.1	0.9	1081.2400	68.7200	0.0000	0.0000;
	6025	1	64.63	18.31	0	343.05	6	1.02	-57.485172	115	26	1.1	0.9	232.8200	0.0000	0.0000	0.0000;
	6026	1	22.12	6.27	0	0	6	0.9941741	-56.295405	115	26	1.1	0.9	114.9500	16.9500	0.0000	0.0000;
	6027	1	64.98	18.41	0	0	6	1.0088223	-52.734633	115	23	1.1	0.9	521.0200	31.5800	0.0000	0.0000;
	6028	1	103.35	29.28	0	0	6	0.9860633	-57.307881	115	23	1.1	0.9	132.9700	23.4600	0.0000	0.0000;
	6029	1	6.98	1.98	0	0	6	1.0136023	-46.775005	115	24	1.1	0.9	72.9600	3.3900	0.0000	0.0000;
	6030	1	0	0	0	0	6	1.0128595	-35.973163	230	24	1.1	0.9	85.7200	10.2600	0.0000	0.0000;
	6031	1	29.18	8.27	0	0	6	1.0080131	-38.635731	115	24	1.1	0.9	121.4600	22.3300	0.0000	0.0000;
	6032	1	36.4	10.31	0	0	6	0.9902783	-59.914525	115	23	1.1	0.9	1145.2000	63.9300	0.0000	0.0000;
	6033	1	0	0	0	0	6	1.0144259	-50.974652	500	23	1.1	0.9	-7.7800	-12.4900	0.0000	0.0000;
	6034	1	0	0	0	0	6	1.0032863	-53.153084	230	23	1.1	0.9	-6.5600	-14.7100	0.0000	0.0000;
	6035	1	206.37	58.47	0	0	6	0.9918216	-56.203084	115	23	1.1	0.9	765.2900	139.2000	0.0000	0.0000;
	6036	1	0	0	0	0	6	1.0080707	-52.029643	230	22	1.1	0.9	50.4300	10.2100	0.0000	0.0000;
	6037	1	147.53	41.8	0	0	6	1.0029147	-54.748312	115	22	1.1	0.9	138.7300	18.0300	0.0000	0.0000;
	6038	1	0	0	0	0	6	1.0238171	-49.532066	500	23	1.1	0.9	-1.8900	-12.0400	0.0000	0.0000;
	6039	1	0	0	0	0	6	1.0034386	-53.39117	230	23	1.1	0.9	-126.0300	-61.8200	0.0000	0.0000;
	6040	1	80.78	22.89	0	0	6	0.989049	-57.313792	115	23	1.1	0.9	892.6100	131.9700	0.0000	0.0000;
	6041	2	0	0	0	0	6	1.0278202	-49.536526	13.8	23	1.1	0.9	-1.6400	-11.9500	0.0000	0.0000;
	6042	2	0	0	0	0	6	1.04	-49.544328	13.8	23	1.1	0.9	-0.5700	0.0000	0.0000	0.0000;
	6043	1	148.3	42.02	0	0	6	0.9921119	-55.799315	115	26	1.1	0.9	55.5600	14.0400	0.0000	0.0000;
	6044	1	18.3	5.18	0	0	6	0.9904657	-57.090937	115	26	1.1	0.9	166.4800	3.3000	0.0000	0.0000;
	6045	1	0	0	0	0	6	1.0221792	-49.143124	500	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6046	1	0	0	0	0	6	1.0145212	-52.283327	230	26	1.1	0.9	106.6700	19.6400	0.0000	0.0000;
	6047	1	149.85	42.46	0	0	6	1.0060686	-56.795098	115	26	1.1	0.9	283.1600	48.9200	0.0000	0.0000;
	6048	2	0	0	0	0	6	1.0221792	-49.143124	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6049	2	0	0	0	0	6	1.0221792	-49.143124	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6050	2	0	0	0	0	6	1.0221792	-49.143124	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6051	2	0	0	0	0	6	1.0294869	-48.357067	13.8	26	1.1	0.9	46.4000	6.4500	0.0000	0.0000;
	6052	2	0	0	0	0	6	1.0221792	-49.143124	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6053	2	0	0	0	0	6	1.0304925	-48.237773	13.8	26	1.1	0.9	46.3800	6.4400	0.0000	0.0000;
	6054	2	0	0	0	0	6	1.0377347	-47.43131	13.8	26	1.1	0.9	46.1800	6.3500	0.0000	0.0000;
	6055	1	4.93	1.4	0	0	6	1.0156228	-59.115309	115	26	1.1	0.9	322.1900	28.3400	0.0000	0.0000;
	6056	1	0	0	0	0	6	1.0219396	-46.727696	500	22	1.1	0.9	14.1200	-3.8800	0.0000	0.0000;
	6057	1	0	0	0	0	6	1.0150475	-49.599546	230	22	1.1	0.9	-66.3800	-29.6600	0.0000	0.0000;
	6058	1	178.64	50.61	0	0	6	1.0068577	-51.947603	115	22	1.1	0.9	746.0000	119.5100	0.0000	0.0000;
	6059	1	3.44	0.97	0	0	6	1.0160537	-55.715938	115	26	1.1	0.9	7.6600	0.9400	0.0000	0.0000;
	6060	1	74.53	21.12	0	0	6	0.9995669	-58.191201	115	26	1.1	0.9	366.9900	46.5200	0.0000	0.0000;
	6061	1	147.9	41.91	0	0	6	0.9858053	-58.092888	115	23	1.1	0.9	808.2300	132.0200	0.0000	0.0000;
	6062	1	0	0	0	0	6	1.0146557	-33.668984	500	25	1.1	0.9	50.1500	2.4100	0.0000	0.0000;
	6063	1	0	0	0	0	6	1.0103229	-36.702929	230	25	1.1	0.9	77.7300	18.8500	0.0000	0.0000;
	6064	1	82.48	23.37	0	0	6	1.0025514	-39.962196	115	25	1.1	0.9	260.0600	106.4600	0.0000	0.0000;
	6065	1	14.86	4.21	0	0	6	0.9923879	-57.086382	115	23	1.1	0.9	98.5000	28.6800	0.0000	0.0000;
	6066	1	0	0	0	0	6	1.0240189	-47.346963	500	22	1.1	0.9	17.7300	-2.4400	0.0000	0.0000;
	6067	1	0	0	0	0	6	1.0159132	-49.679612	230	22	1.1	0.9	14.8700	-8.2300	0.0000	0.0000;
	6068	1	0	0	0	0	6	1.0067932	-53.543801	115	22	1.1	0.9	178.2000	12.1300	0.0000	0.0000;
	6069	2	0	0	0	0	6	1.03	-46.535884	18	22	1.1	0.9	17.8300	0.0000	0.0000	0.0000;
	6070	2	0	0	0	0	6	1.03	-45.251954	18	22	1.1	0.9	17.8900	0.0000	0.0000	0.0000;
	6071	2	0	0	0	0	6	1.03	-46.796851	18	22	1.1	0.9	17.8100	0.0000	0.0000	0.0000;
	6072	2	0	0	0	0	6	1.0240189	-47.346963	18	22	1.1	0.9	17.7300	-2.4400	0.0000	0.0000;
	6073	2	0	0	0	0	6	1.03	-46.199633	18	22	1.1	0.9	17.8400	0.0000	0.0000	0.0000;
	6074	2	0	0	0	0	6	1.03	-46.211546	18	22	1.1	0.9	17.8500	0.0000	0.0000	0.0000;
	6075	1	0	0	0	0	6	1.0159003	-32.143234	500	25	1.1	0.9	18.5000	-6.1200	0.0000	0.0000;
	6076	1	0	0	0	0	6	1.0162191	-34.342643	230	25	1.1	0.9	-15.5200	-13.3300	0.0000	0.0000;
	6077	1	0	0	0	0	6	1.0150255	-36.439002	115	25	1.1	0.9	1364.7400	-20.3200	0.0000	0.0000;
	6078	2	0	0	0	0	6	1.0072111	-29.024572	22	25	1.1	0.9	19.2900	-11.9300	0.0000	0.0000;
	6079	2	0	0	0	0	6	1.0123594	-31.146567	22	25	1.1	0.9	18.7500	-6.1700	0.0000	0.0000;
	6080	2	0	0	0	0	6	1.0108425	-30.782013	22	25	1.1	0.9	18.8900	-6.2000	0.0000	0.0000;
	6081	1	0	0	0	0	6	1.0192485	-50.930184	115	23	1.1	0.9	1.0300	6.5000	0.0000	0.0000;
	6082	2	0	0	0	0	6	1.04	-48.380342	13.8	23	1.1	0.9	-0.0000	0.0000	0.0000	0.0000;
	6083	2	0	0	0	0	6	1.04	-42.001575	13.8	23	1.1	0.9	0.3000	0.0000	0.0000	0.0000;
	6084	1	0	0	0	0	6	1.0002117	-55.520058	115	23	1.1	0.9	207.8200	18.1400	0.0000	0.0000;
	6085	2	0	0	0	0	6	1.0003146	-55.247685	13.8	23	1.1	0.9	207.6100	18.1500	0.0000	0.0000;
	6086	2	0	0	0	0	6	1.000338	-52.773455	13.8	23	1.1	0.9	205.5700	18.2500	0.0000	0.0000;
	6087	2	0	0	0	0	6	1.0002117	-55.520058	13.8	23	1.1	0.9	207.8200	18.1400	0.0000	0.0000;
	6088	2	0	0	0	0	6	1.0004155	-55.089875	13.8	23	1.1	0.9	207.4600	18.1500	0.0000	0.0000;
	6089	2	0	0	0	0	6	1.0004354	-53.988311	13.8	23	1.1	0.9	206.6200	18.1800	0.0000	0.0000;
	6090	2	0	0	0	0	6	1.0004047	-53.788457	13.8	23	1.1	0.9	206.4700	18.1900	0.0000	0.0000;
	6091	1	37.81	10.71	0	80	6	1.0017026	-58.780156	115	23	1.1	0.9	1381.7800	-2616.6800	0.0000	0.0000;
	6092	1	35.66	10.1	0	41.97	6	1.02	-48.15525	115	24	1.1	0.9	392.4100	0.0000	0.0000	0.0000;
	6093	1	40.54	11.49	0	0	6	0.9939976	-56.347205	115	22	1.1	0.9	290.2900	7.9200	0.0000	0.0000;
	6094	1	67.98	19.26	0	0	6	1.0013936	-55.87612	115	22	1.1	0.9	182.5500	20.7800	0.0000	0.0000;
	6095	1	68.37	19.37	0	0	6	0.9981678	-57.818528	115	23	1.1	0.9	1149.4000	-26.8400	0.0000	0.0000;
	6096	1	25.78	7.3	0	72.78	6	1.02	-53.54396	115	24	1.1	0.9	650.3500	0.0000	0.0000	0.0000;
	6097	1	105.36	29.85	0	0	6	0.991662	-56.883561	115	26	1.1	0.9	189.6500	5.1800	0.0000	0.0000;
	6098	1	132.22	37.46	0	0	6	0.9800188	-58.600316	115	23	1.1	0.9	747.2300	123.0600	0.0000	0.0000;
	6099	1	21.38	6.06	0	0	6	0.9917895	-57.059193	115	26	1.1	0.9	68.9300	14.5900	0.0000	0.0000;
	6100	1	37.71	10.69	0	0	6	0.9931043	-57.193845	115	22	1.1	0.9	54.1600	2.9700	0.0000	0.0000;
	6101	1	0	0	0	0	6	1.0183246	-33.148816	500	25	1.1	0.9	23.3900	-4.9400	0.0000	0.0000;
	6102	1	0	0	0	0	6	1.0161934	-36.313929	230	25	1.1	0.9	33.2400	-2.1500	0.0000	0.0000;
	6103	1	34.21	9.69	0	43.95	6	1.02	-42.13066	115	25	1.1	0.9	99.9500	0.0000	0.0000	0.0000;
	6104	2	0	0	0	0	6	1.0256821	-32.35213	13.8	25	1.1	0.9	23.5300	-4.8700	0.0000	0.0000;
	6105	2	0	0	0	0	6	1.0299408	-31.870217	13.8	25	1.1	0.9	23.6200	-4.8300	0.0000	0.0000;
	6106	2	0	0	0	0	6	1.0242652	-32.516598	13.8	25	1.1	0.9	23.5000	-4.8800	0.0000	0.0000;
	6107	1	0	0	0	0	6	1.0295819	-48.079675	500	25	1.1	0.9	18.4600	-2.9200	0.0000	0.0000;
	6108	1	0	0	0	0	6	1.0079822	-48.094672	230	25	1.1	0.9	31.0400	2.9500	0.0000	0.0000;
	6109	1	14.44	4.09	0	0	6	1.0020973	-50.975051	115	25	1.1	0.9	64.0100	18.0000	0.0000	0.0000;
	6110	2	0	0	0	0	6	1.04	-46.348611	13.8	25	1.1	0.9	18.7400	0.0000	0.0000	0.0000;
	6111	2	0	0	0	0	6	1.04	-46.407475	13.8	25	1.1	0.9	18.7700	0.0000	0.0000	0.0000;
	6112	1	16.16	4.58	0	0	6	0.995737	-55.303272	115	26	1.1	0.9	66.8500	16.4100	0.0000	0.0000;
	6113	1	20.52	5.81	0	0	6	0.9848337	-57.966533	115	23	1.1	0.9	838.0100	133.8600	0.0000	0.0000;
	6114	1	70.54	19.99	0	0	6	0.9827326	-58.649977	115	26	1.1	0.9	1186.1500	322.6400	0.0000	0.0000;
	6115	1	131.13	37.15	0	0	6	0.9909609	-57.362442	115	22	1.1	0.9	337.5300	-35.8800	0.0000	0.0000;
	6116	1	56.85	16.11	0	0	6	0.9906801	-58.452052	115	23	1.1	0.9	1010.4500	41.5700	0.0000	0.0000;
	6117	1	27.2	7.71	0	0	6	1.0154177	-44.521073	115	25	1.1	0.9	152.5300	10.2800	0.0000	0.0000;
	6118	1	0	0	0	0	6	1.0245311	-49.664104	500	23	1.1	0.9	10.6300	-8.3000	0.0000	0.0000;
	6119	1	0	0	0	0	6	1.0064166	-53.179337	230	23	1.1	0.9	70.4200	10.2300	0.0000	0.0000;
	6120	1	195.3	55.33	0	0	6	0.9947036	-56.427275	115	23	1.1	0.9	278.3000	71.3200	0.0000	0.0000;
	6121	1	120.8	34.23	0	0	6	1.0011928	-57.005974	115	26	1.1	0.9	290.3300	-15.8900	0.0000	0.0000;
	6122	1	22.71	6.43	0	0	6	1.0031342	-39.448426	115	24	1.1	0.9	452.3900	71.9800	0.0000	0.0000;
	6123	1	45.11	12.78	0	0	6	0.9827518	-57.869933	115	23	1.1	0.9	752.3400	133.0200	0.0000	0.0000;
	6124	1	57.42	16.27	0	0	6	0.9997188	-54.146273	115	22	1.1	0.9	633.2700	107.1500	0.0000	0.0000;
	6125	1	2.59	0.73	0	0	6	0.991773	-54.393602	115	22	1.1	0.9	57.9300	2.2900	0.0000	0.0000;
	6126	1	50.38	14.27	0	0	6	0.9876835	-57.322137	115	23	1.1	0.9	214.5200	37.9700	0.0000	0.0000;
	6127	1	25.24	7.15	0	9.38	6	0.9966121	-52.976736	115	25	1.1	0.9	126.0700	21.6200	0.0000	0.0000;
	6128	1	52.8	14.96	0	0	6	0.9867809	-58.659778	115	26	1.1	0.9	140.1000	16.6200	0.0000	0.0000;
	6129	1	9.86	2.79	0	0	6	0.9939284	-57.564686	115	26	1.1	0.9	729.9400	86.5600	0.0000	0.0000;
	6130	1	13.4	3.8	0	0	6	0.9889104	-57.003515	115	23	1.1	0.9	268.2500	54.9000	0.0000	0.0000;
	6131	1	43.85	12.43	0	0	6	0.9872801	-57.600295	115	22	1.1	0.9	1612.6100	622.3300	0.0000	0.0000;
	6132	1	64.74	18.34	0	0	6	0.9781848	-58.864572	115	23	1.1	0.9	1468.7900	154.0700	0.0000	0.0000;
	6133	1	10.44	2.96	0	0	6	1.0080216	-49.999418	115	25	1.1	0.9	772.4300	-6.3700	0.0000	0.0000;
	6134	1	7.62	2.16	0	0	6	1.0112914	-57.583418	115	23	1.1	0.9	562.1100	24.2300	0.0000	0.0000;
	6135	1	21.71	6.15	0	0	6	1.0020148	-37.892541	115	25	1.1	0.9	1308.4100	-1.2000	0.0000	0.0000;
	6136	1	71.18	20.17	0	0	6	1.0033349	-57.710137	115	23	1.1	0.9	463.4800	29.6400	0.0000	0.0000;
	6137	1	42.18	11.95	0	0	6	0.9780433	-59.868034	115	23	1.1	0.9	1344.9900	99.7800	0.0000	0.0000;
	6138	1	27.68	7.84	0	0	6	1.0020877	-59.434947	115	26	1.1	0.9	345.3100	45.4200	0.0000	0.0000;
	6139	1	9.61	2.72	0	0	6	1.0045686	-52.898826	115	25	1.1	0.9	716.4000	22.6700	0.0000	0.0000;
	6140	1	11.69	3.31	0	0	6	1.0067395	-56.582944	115	23	1.1	0.9	416.6800	35.4000	0.0000	0.0000;
	6141	1	0	0	0	0	6	1.024081	-46.402368	500	22	1.1	0.9	18.3400	2.8700	0.0000	0.0000;
	6142	1	0	0	0	0	6	1.0150927	-49.965762	230	22	1.1	0.9	-29.3000	10.3400	0.0000	0.0000;
	6143	1	0	0	0	0	6	1.0113717	-53.501197	115	22	1.1	0.9	-198.8200	29.0800	0.0000	0.0000;
	6144	2	0	0	0	0	6	1.024081	-46.402368	13.8	22	1.1	0.9	18.3400	2.8700	0.0000	0.0000;
	6145	2	0	0	0	0	6	1.03	-43.270787	13.8	22	1.1	0.9	18.2500	0.0000	0.0000	0.0000;
	6146	2	0	0	0	0	6	1.03	-43.386254	13.8	22	1.1	0.9	18.2500	0.0000	0.0000	0.0000;
	6147	2	0	0	0	0	6	1.03	-44.109558	13.8	22	1.1	0.9	18.1700	0.0000	0.0000	0.0000;
	6148	2	0	0	0	0	6	1.024081	-46.402368	13.8	22	1.1	0.9	18.3400	2.8700	0.0000	0.0000;
	6149	2	0	0	0	0	6	1.03	-45.840239	13.8	22	1.1	0.9	18.2800	0.0000	0.0000	0.0000;
	6150	1	117.27	33.23	0	0	6	1.0095183	-57.934254	115	26	1.1	0.9	259.7100	25.5200	0.0000	0.0000;
	6151	1	16.14	4.57	0	50.15	6	1.02	-43.235281	115	25	1.1	0.9	912.1300	0.0000	0.0000	0.0000;
	6152	1	0	0	0	0	6	1.0104647	-53.097064	230	26	1.1	0.9	94.5600	2.3900	0.0000	0.0000;
	6153	1	107.97	30.59	0	0	6	0.9905418	-55.254344	115	26	1.1	0.9	390.5200	-34.6700	0.0000	0.0000;
	6154	1	43.1	12.21	0	0	6	0.99088	-56.379406	115	23	1.1	0.9	131.0400	26.7000	0.0000	0.0000;
	6155	1	37.02	10.49	0	0	6	0.9863765	-56.214168	115	26	1.1	0.9	45.7000	18.6200	0.0000	0.0000;
	6156	1	52.66	14.92	0	0	6	1.0114978	-51.793344	115	23	1.1	0.9	870.1900	31.7800	0.0000	0.0000;
	6157	1	28.81	8.16	0	0	6	0.9963574	-59.173765	115	26	1.1	0.9	359.2300	48.6300	0.0000	0.0000;
	6158	1	5.64	1.6	0	63.25	6	1.02	-43.310626	115	25	1.1	0.9	583.8100	0.0000	0.0000	0.0000;
	6159	1	91.04	25.79	0	0	6	0.9991662	-56.375804	115	22	1.1	0.9	194.1900	-10.3900	0.0000	0.0000;
	6160	1	98.28	27.85	0	0	6	0.9854247	-57.632833	115	23	1.1	0.9	718.1900	148.7800	0.0000	0.0000;
	6161	1	0	0	0	0	6	1.0237677	-45.517462	500	22	1.1	0.9	16.0800	-2.0900	0.0000	0.0000;
	6162	1	0	0	0	0	6	1.0173473	-49.105834	230	22	1.1	0.9	-0.7400	-10.1600	0.0000	0.0000;
	6163	1	0	0	0	0	6	1.0101261	-51.651626	115	22	1.1	0.9	523.2500	61.0900	0.0000	0.0000;
	6164	2	0	0	0	0	6	1.03	-44.880835	13.8	22	1.1	0.9	16.1300	0.0000	0.0000	0.0000;
	6165	2	0	0	0	0	6	1.03	-44.809174	13.8	22	1.1	0.9	16.1400	0.0000	0.0000	0.0000;
	6166	2	0	0	0	0	6	1.03	-45.22156	13.8	22	1.1	0.9	16.1200	0.0000	0.0000	0.0000;
	6167	2	0	0	0	0	6	1.03	-44.960579	13.8	22	1.1	0.9	16.1300	0.0000	0.0000	0.0000;
	6168	1	138.23	39.17	0	0	6	0.9902297	-58.211482	115	26	1.1	0.9	239.9800	32.0100	0.0000	0.0000;
	6169	1	0	0	0	0	6	1.0258044	-46.04155	500	26	1.1	0.9	31.2100	0.8900	0.0000	0.0000;
	6170	1	0	0	0	0	6	1.0169473	-50.271244	230	26	1.1	0.9	18.6700	-0.2800	0.0000	0.0000;
	6171	1	113.76	32.23	0	0	6	1.0030947	-53.489989	115	26	1.1	0.9	38.6100	8.3500	0.0000	0.0000;
	6172	1	0	0	0	0	6	1.0110807	-36.815353	230	24	1.1	0.9	102.5400	12.1500	0.0000	0.0000;
	6173	1	35.48	10.05	0	0	6	1.0108386	-39.005232	115	24	1.1	0.9	144.8700	20.0600	0.0000	0.0000;
	6174	1	95.75	27.13	0	0	6	0.9979889	-57.222986	115	22	1.1	0.9	659.5700	-163.3300	0.0000	0.0000;
	6175	1	96.6	27.37	0	0	6	0.983618	-58.057617	115	23	1.1	0.9	796.4200	133.3500	0.0000	0.0000;
	6176	1	45.32	12.84	0	0	6	0.9948196	-56.775257	115	23	1.1	0.9	163.2800	27.3100	0.0000	0.0000;
	6177	1	0	0	0	307.93	6	1.02	-52.176338	230	26	1.1	0.9	-23.2000	0.0000	0.0000	0.0000;
	6178	1	134.45	38.09	0	0	6	1.0060474	-55.336707	115	26	1.1	0.9	1123.1200	198.5600	0.0000	0.0000;
	6179	1	11.85	3.36	0	0	6	1.0022385	-57.113167	115	26	1.1	0.9	337.9200	38.1300	0.0000	0.0000;
	6180	1	34.14	9.67	0	0	6	0.9891304	-55.730504	115	22	1.1	0.9	56.6800	2.5700	0.0000	0.0000;
	6181	1	49.13	13.92	0	0	6	1.0027575	-57.094455	115	23	1.1	0.9	851.9000	67.0100	0.0000	0.0000;
	6182	1	95.83	27.15	0	0	6	0.9905357	-58.563831	115	26	1.1	0.9	211.4200	8.7200	0.0000	0.0000;
	6183	1	26.97	7.64	0	0	6	1.007062	-43.612933	115	25	1.1	0.9	93.9200	3.3300	0.0000	0.0000;
	6184	1	48.39	13.71	0	0	6	0.9816743	-58.889196	115	23	1.1	0.9	419.9600	86.3800	0.0000	0.0000;
	6185	1	20.84	5.9	0	0	6	0.9838722	-58.677697	115	23	1.1	0.9	556.7000	80.8800	0.0000	0.0000;
	6186	1	39.37	11.15	0	0	6	0.9912455	-57.091187	115	23	1.1	0.9	998.5900	140.0200	0.0000	0.0000;
	6187	1	80.44	22.79	0	0	6	0.9884722	-57.664702	115	23	1.1	0.9	948.8400	130.3200	0.0000	0.0000;
	6188	1	0	0	0	0	6	1.0145349	-33.751656	230	25	1.1	0.9	39.2300	4.6000	0.0000	0.0000;
	6189	1	27.37	7.75	0	0	6	1.0110826	-36.481053	115	25	1.1	0.9	481.0900	59.8200	0.0000	0.0000;
	6190	1	18.47	5.23	0	0	6	1.0097775	-47.055407	115	24	1.1	0.9	841.6400	-8.5600	0.0000	0.0000;
	6191	1	16.77	4.75	0	0	6	0.9937955	-56.295775	115	22	1.1	0.9	377.8300	9.7400	0.0000	0.0000;
	6192	1	0	0	0	0	6	1.0042335	-43.334277	230	25	1.1	0.9	57.0400	11.5500	0.0000	0.0000;
	6193	1	35.69	10.11	0	0	6	0.9977424	-45.156398	115	25	1.1	0.9	72.3100	12.0800	0.0000	0.0000;
	6194	1	44.42	12.59	0	0	6	0.9873924	-56.720221	115	23	1.1	0.9	628.9900	89.2900	0.0000	0.0000;
	6195	1	2.66	0.75	0	0	6	0.989587	-39.418126	115	25	1.1	0.9	1206.1200	32.1800	0.0000	0.0000;
	6196	1	21.28	6.03	0	0	6	0.9984611	-55.664524	115	23	1.1	0.9	642.6800	46.1800	0.0000	0.0000;
	6197	1	0	0	0	0	6	1.0193682	-48.682962	500	26	1.1	0.9	33.9000	5.7500	0.0000	0.0000;
	6198	1	0	0	0	0	6	1.0083829	-53.278197	230	26	1.1	0.9	110.0100	15.4700	0.0000	0.0000;
	6199	1	239.74	67.93	0	0	6	1.0052173	-56.072097	115	26	1.1	0.9	161.7900	19.8000	0.0000	0.0000;
	6200	1	46.28	13.11	0	0	6	0.9857009	-57.383381	115	26	1.1	0.9	255.5300	-25.0300	0.0000	0.0000;
	6201	1	39.07	11.07	0	0	6	0.9979618	-58.641642	115	26	1.1	0.9	260.6900	-2.4700	0.0000	0.0000;
	6202	1	16.63	4.71	0	0	6	1.0087668	-52.613631	115	22	1.1	0.9	629.6400	36.1900	0.0000	0.0000;
	6203	1	117.59	33.32	0	0	6	0.9887	-58.016683	115	26	1.1	0.9	413.1300	-58.2700	0.0000	0.0000;
	6204	1	7.81	2.21	0	0	6	0.9922951	-57.247913	115	26	1.1	0.9	141.2200	11.4000	0.0000	0.0000;
	6205	1	121.95	34.55	0	0	6	0.984659	-57.389584	115	23	1.1	0.9	19.6200	6.2400	0.0000	0.0000;
	6206	1	18.83	5.34	0	0	6	0.9997022	-44.721805	115	25	1.1	0.9	84.4300	7.4700	0.0000	0.0000;
	6207	1	29.32	8.31	0	141.37	6	1.02	-58.479228	115	23	1.1	0.9	920.8600	0.0000	0.0000	0.0000;
	6208	1	140.96	39.94	0	0	6	0.9846156	-58.803848	115	23	1.1	0.9	731.2600	101.4400	0.0000	0.0000;
	6209	1	7.52	2.13	0	0	6	1.0010409	-56.127462	115	26	1.1	0.9	826.8100	135.5900	0.0000	0.0000;
	6210	1	0	0	0	0	6	1.0333316	-46.496658	500	23	1.1	0.9	21.1700	-2.3400	0.0000	0.0000;
	6211	1	0	0	0	0	6	1.0266639	-48.484966	230	23	1.1	0.9	18.5400	-4.5600	0.0000	0.0000;
	6212	1	0	0	0	0	6	1.0198188	-51.170249	115	23	1.1	0.9	27.8300	9.1100	0.0000	0.0000;
	6213	2	0	0	0	0	6	1.04	-42.252352	13.8	23	1.1	0.9	21.3500	0.0000	0.0000	0.0000;
	6214	2	0	0	0	0	6	1.04	-38.364177	13.8	23	1.1	0.9	21.4800	0.0000	0.0000	0.0000;
	6215	2	0	0	0	0	6	1.04	-44.410867	13.8	23	1.1	0.9	21.2700	0.0000	0.0000	0.0000;
	6216	2	0	0	0	0	6	1.04	-41.798416	13.8	23	1.1	0.9	21.3600	0.0000	0.0000	0.0000;
	6217	1	52.96	15.01	0	0	6	0.9807444	-60.225488	115	23	1.1	0.9	1249.9200	92.9200	0.0000	0.0000;
	6218	1	51.24	14.52	0	0	6	0.9843107	-56.743214	115	23	1.1	0.9	735.0100	237.6800	0.0000	0.0000;
	6219	1	63.93	18.11	0	0	6	0.9909082	-58.708719	115	23	1.1	0.9	905.7700	99.5500	0.0000	0.0000;
	6220	1	96.5	27.34	0	0	6	0.9985617	-55.971907	115	22	1.1	0.9	190.2300	7.3500	0.0000	0.0000;
	6221	1	9.16	2.6	0	54.02	6	1.02	-49.892748	115	22	1.1	0.9	58.7500	0.0000	0.0000	0.0000;
	6222	1	0	0	0	0	6	0.9985479	-54.026601	230	23	1.1	0.9	-31.4800	-19.9200	0.0000	0.0000;
	6223	1	166.84	47.27	0	0	6	0.9890718	-56.59883	115	23	1.1	0.9	-51.6400	-16.1000	0.0000	0.0000;
	6224	1	116.67	33.06	0	0	6	0.982494	-58.71962	115	23	1.1	0.9	748.9400	123.9000	0.0000	0.0000;
	6225	1	85.25	24.15	0	0	6	0.9865055	-57.539036	115	26	1.1	0.9	183.7300	-3.1500	0.0000	0.0000;
	6226	1	18.02	5.11	0	0	6	1.008238	-60.636792	115	26	1.1	0.9	312.7700	31.7200	0.0000	0.0000;
	6227	1	126.35	35.8	0	0	6	0.9824816	-57.969276	115	23	1.1	0.9	1374.3100	200.7900	0.0000	0.0000;
	6228	1	0	0	0	0	6	1.0191692	-47.455314	500	22	1.1	0.9	23.0900	-2.8600	0.0000	0.0000;
	6229	1	0	0	0	248.71	6	1.02	-51.613867	230	22	1.1	0.9	46.4300	0.0000	0.0000	0.0000;
	6230	1	191.51	54.26	0	0	6	0.9993983	-55.56461	115	22	1.1	0.9	107.0400	10.1000	0.0000	0.0000;
	6231	1	70.51	19.98	0	0	6	0.9833983	-57.349675	115	23	1.1	0.9	454.6600	94.5400	0.0000	0.0000;
	6232	1	66.63	18.88	0	0	6	0.9958891	-54.495963	115	23	1.1	0.9	693.3600	81.3500	0.0000	0.0000;
	6233	1	65.09	18.44	0	0	6	0.9803022	-58.175985	115	23	1.1	0.9	739.6700	142.1800	0.0000	0.0000;
	6234	1	0	0	0	0	6	1.0189461	-49.405551	500	26	1.1	0.9	36.9500	5.6800	0.0000	0.0000;
	6235	1	0	0	0	0	6	1.0154199	-50.902517	230	26	1.1	0.9	29.2900	4.2500	0.0000	0.0000;
	6236	1	169.53	48.03	0	0	6	0.9990204	-55.023697	115	26	1.1	0.9	69.7900	14.8900	0.0000	0.0000;
	6237	1	1.88	0.53	0	0	6	1.0020401	-53.325714	115	25	1.1	0.9	163.5100	28.4000	0.0000	0.0000;
	6238	1	134.8	38.19	0	0	6	0.9794164	-58.526225	115	23	1.1	0.9	1273.7000	184.7600	0.0000	0.0000;
	6239	1	0	0	0	0	6	1.0315995	-44.217834	500	22	1.1	0.9	36.5400	1.5200	0.0000	0.0000;
	6240	1	0	0	0	0	6	1.0124682	-48.604875	230	22	1.1	0.9	100.6100	6.5200	0.0000	0.0000;
	6241	1	175.73	49.79	0	0	6	0.9940034	-53.68588	115	22	1.1	0.9	281.0400	-2.9900	0.0000	0.0000;
	6242	2	0	0	0	0	6	1.04	-42.690619	13.8	22	1.1	0.9	36.4700	0.0000	0.0000	0.0000;
	6243	2	0	0	0	0	6	1.04	-42.338552	13.8	22	1.1	0.9	36.4500	0.0000	0.0000	0.0000;
	6244	2	0	0	0	0	6	1.04	-41.626153	13.8	22	1.1	0.9	36.4100	0.0000	0.0000	0.0000;
	6245	2	0	0	0	0	6	1.04	-42.029677	13.8	22	1.1	0.9	36.4300	0.0000	0.0000	0.0000;
	6246	2	0	0	0	0	6	1.04	-43.096515	13.8	22	1.1	0.9	36.4700	0.0000	0.0000	0.0000;
	6247	2	0	0	0	0	6	1.0395182	-43.377912	13.8	22	1.1	0.9	36.4800	227.0000	0.0000	0.0000;
	6248	2	0	0	0	0	6	1.04	-42.51486	13.8	22	1.1	0.9	36.4600	0.0000	0.0000	0.0000;
	6249	2	0	0	0	0	6	1.04	-41.754605	13.8	22	1.1	0.9	36.4000	0.0000	0.0000	0.0000;
	6250	1	86.21	24.43	0	0	6	0.9914014	-57.638163	115	22	1.1	0.9	493.8000	-101.9900	0.0000	0.0000;
	6251	1	51.25	14.52	0	0	6	0.9893414	-59.057496	115	22	1.1	0.9	2422.6400	275.9100	0.0000	0.0000;
	6252	1	13.48	3.82	0	0	6	1.0046035	-53.530016	115	23	1.1	0.9	67.7400	18.9800	0.0000	0.0000;
	6253	1	13.2	3.74	0	0	6	1.0132467	-42.105377	115	24	1.1	0.9	90.3400	10.4300	0.0000	0.0000;
	6254	1	0	0	0	0	6	1.0210706	-49.018351	500	23	1.1	0.9	17.5500	-4.3800	0.0000	0.0000;
	6255	1	0	0	0	0	6	1.0124055	-51.164528	230	23	1.1	0.9	63.4500	11.4200	0.0000	0.0000;
	6256	1	18.25	5.17	0	0	6	0.9944429	-55.859171	115	23	1.1	0.9	518.3800	141.9000	0.0000	0.0000;
	6257	2	0	0	0	0	6	1.02	-48.645757	13.8	23	1.1	0.9	17.6800	0.0000	0.0000	0.0000;
	6258	2	0	0	0	0	6	1.02	-47.730829	13.8	23	1.1	0.9	17.7900	0.0000	0.0000	0.0000;
	6259	2	0	0	0	0	6	1.0210706	-49.018351	13.8	23	1.1	0.9	17.5500	-4.3800	0.0000	0.0000;
	6260	2	0	0	0	0	6	1.02	-48.571236	13.8	23	1.1	0.9	17.6600	0.0000	0.0000	0.0000;
	6261	1	31.18	8.83	0	0	6	0.9873017	-58.379134	115	26	1.1	0.9	1199.6100	324.6400	0.0000	0.0000;
	6262	1	28.4	8.05	0	0	6	0.9916501	-56.719814	115	23	1.1	0.9	106.0800	35.3500	0.0000	0.0000;
	6263	1	0	0	0	0	6	1.0072983	-42.392408	230	24	1.1	0.9	27.9600	-5.3300	0.0000	0.0000;
	6264	1	34.97	9.91	0	0	6	1.0044006	-43.969857	115	24	1.1	0.9	875.1800	6.1100	0.0000	0.0000;
	6265	1	0	0	0	0	6	1.0129418	-39.684256	115	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6266	2	0	0	0	0	6	1.0172625	-39.089141	13.8	24	1.1	0.9	168.0400	20.4000	0.0000	0.0000;
	6267	2	0	0	0	0	6	1.0282062	-37.527084	13.8	24	1.1	0.9	166.6100	19.9300	0.0000	0.0000;
	6268	2	0	0	0	0	6	1.016222	-39.256117	13.8	24	1.1	0.9	168.1400	20.4300	0.0000	0.0000;
	6269	2	0	0	0	0	6	1.0292044	-37.379573	13.8	24	1.1	0.9	166.4700	19.8900	0.0000	0.0000;
	6270	2	0	0	0	0	6	1.0129418	-39.684256	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6271	2	0	0	0	0	6	1.0129418	-39.684256	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6272	2	0	0	0	0	6	1.0129418	-39.684256	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6273	2	0	0	0	0	6	1.0129418	-39.684256	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6274	2	0	0	0	0	6	1.0261362	-37.766648	13.8	24	1.1	0.9	166.9700	20.0400	0.0000	0.0000;
	6275	1	110.59	31.34	0	0	6	0.9848972	-57.415369	115	26	1.1	0.9	432.9900	-68.8800	0.0000	0.0000;
	6276	1	39.92	11.31	0	0	6	0.9939875	-58.747105	115	26	1.1	0.9	120.5300	18.4700	0.0000	0.0000;
	6277	1	0	0	0	0	6	1.0109219	-52.04303	230	23	1.1	0.9	53.8500	4.0300	0.0000	0.0000;
	6278	1	135.68	38.44	0	0	6	0.995838	-55.328941	115	23	1.1	0.9	851.6200	285.6400	0.0000	0.0000;
	6279	1	0	0	0	0	6	1.0159593	-49.423212	230	22	1.1	0.9	-17.9900	-18.3700	0.0000	0.0000;
	6280	1	136.02	38.54	0	0	6	1.0066423	-51.946358	115	22	1.1	0.9	683.7900	68.6800	0.0000	0.0000;
	6281	1	60.45	17.13	0	0	6	1.0052989	-56.868793	115	22	1.1	0.9	115.5900	-4.6600	0.0000	0.0000;
	6282	1	26.19	7.42	0	0	6	1.0139717	-55.941414	115	23	1.1	0.9	899.9300	21.4600	0.0000	0.0000;
	6283	1	6.88	1.95	0	0	6	1.0048156	-57.152617	115	22	1.1	0.9	24.7400	-1.6700	0.0000	0.0000;
	6284	1	71.09	20.14	0	0	6	0.9945501	-56.04352	115	26	1.1	0.9	37.2600	21.2500	0.0000	0.0000;
	6285	1	0	0	0	0	6	1.0126098	-55.71663	230	26	1.1	0.9	101.1800	7.4700	0.0000	0.0000;
	6286	1	82.67	23.42	0	84.6	6	1.02	-58.278583	115	26	1.1	0.9	326.0900	0.0000	0.0000	0.0000;
	6287	1	0	0	0	0	6	1.0055883	-52.758013	230	26	1.1	0.9	85.0900	9.3400	0.0000	0.0000;
	6288	1	166.54	47.19	0	0	6	0.9889945	-56.81255	115	26	1.1	0.9	144.0100	8.6400	0.0000	0.0000;
	6289	1	73.84	20.92	0	0	6	0.9811772	-58.322723	115	23	1.1	0.9	734.6000	124.3600	0.0000	0.0000;
	6290	1	67.61	19.16	0	0	6	0.9905221	-57.977379	115	23	1.1	0.9	506.9700	96.1200	0.0000	0.0000;
	6291	1	20.57	5.83	0	0	6	1.0036194	-57.015809	115	26	1.1	0.9	348.2300	57.5800	0.0000	0.0000;
	6292	1	0	0	0	0	6	1.0229721	-48.343658	500	23	1.1	0.9	13.2200	-6.4100	0.0000	0.0000;
	6293	1	0	0	0	0	6	1.0103305	-51.355345	230	23	1.1	0.9	-70.1000	-49.5000	0.0000	0.0000;
	6294	1	0	0	0	0	6	1.0002116	-53.764954	115	23	1.1	0.9	703.5400	80.4300	0.0000	0.0000;
	6295	2	0	0	0	0	6	1.0210528	-48.033501	13.8	23	1.1	0.9	13.2900	-6.4300	0.0000	0.0000;
	6296	2	0	0	0	0	6	1.0213242	-48.078765	13.8	23	1.1	0.9	13.2800	-6.4300	0.0000	0.0000;
	6297	2	0	0	0	0	6	1.02	-47.62374	13.8	23	1.1	0.9	13.3900	0.0000	0.0000	0.0000;
	6298	1	0	0	0	0	6	1.0205294	-46.626583	500	22	1.1	0.9	18.4000	-3.2800	0.0000	0.0000;
	6299	1	0	0	0	0	6	1.0187473	-48.832901	230	22	1.1	0.9	66.0100	6.1000	0.0000	0.0000;
	6300	1	0	0	0	0	6	1.0104604	-51.264047	115	22	1.1	0.9	588.3200	116.7600	0.0000	0.0000;
	6301	2	0	0	0	0	6	1.0205294	-46.626583	22	22	1.1	0.9	18.4000	-3.2800	0.0000	0.0000;
	6302	2	0	0	0	0	6	1.0140252	-43.669479	22	22	1.1	0.9	18.6500	-3.3300	0.0000	0.0000;
	6303	2	0	0	0	0	6	1.0186484	-45.76119	22	22	1.1	0.9	18.4700	-3.3000	0.0000	0.0000;
	6304	2	0	0	0	0	6	1.0152964	-44.145912	22	22	1.1	0.9	18.5700	-3.3200	0.0000	0.0000;
	6305	2	0	0	0	0	6	1.014116	-43.632989	22	22	1.1	0.9	18.6500	-3.3300	0.0000	0.0000;
	6306	1	54.19	15.35	0	0	6	0.9844066	-57.615738	115	23	1.1	0.9	837.3600	141.8400	0.0000	0.0000;
	6307	1	130.73	37.04	0	0	6	0.98541	-57.352754	115	26	1.1	0.9	151.8200	7.1300	0.0000	0.0000;
	6308	1	0	0	0	0	6	1.0157587	-51.578681	230	26	1.1	0.9	-22.4400	-12.7600	0.0000	0.0000;
	6309	1	41.1	11.65	0	0	6	1.0049897	-55.169894	115	26	1.1	0.9	861.0800	135.4900	0.0000	0.0000;
	6310	1	92.27	26.14	0	0	6	1.0037734	-55.677512	115	22	1.1	0.9	-241.1200	57.6400	0.0000	0.0000;
	6311	1	8.58	2.43	0	0	6	1.0140925	-38.861838	115	25	1.1	0.9	1212.0400	-30.5400	0.0000	0.0000;
	6312	1	45.68	12.94	0	0	6	1.0096037	-54.900641	115	22	1.1	0.9	-326.2800	57.8800	0.0000	0.0000;
	6313	1	26.29	7.45	0	0	6	0.9913402	-58.064127	115	23	1.1	0.9	704.2000	75.9800	0.0000	0.0000;
	6314	1	29.51	8.36	0	0	6	0.9960037	-57.494969	115	26	1.1	0.9	437.8000	60.2100	0.0000	0.0000;
	6315	1	0	0	0	0	6	1.0102731	-52.820107	230	23	1.1	0.9	-17.5200	-15.2600	0.0000	0.0000;
	6316	1	0	0	0	0	6	1.0123602	-53.561551	161	23	1.1	0.9	28.2700	0.5900	0.0000	0.0000;
	6317	1	0	0	0	0	6	1.0017088	-55.008175	161	23	1.1	0.9	46.5100	11.3900	0.0000	0.0000;
	6318	1	0	0	0	0	6	0.9900502	-56.757734	161	23	1.1	0.9	69.3200	22.9700	0.0000	0.0000;
	6319	1	70.22	19.9	0	0	6	0.9818673	-58.045893	115	23	1.1	0.9	86.8400	30.2100	0.0000	0.0000;
	6320	1	47.89	13.57	0	221.36	6	1.0106544	-55.849785	115	22	1.1	0.9	1073.7100	-273.1600	0.0000	0.0000;
	6321	1	0	0	0	0	6	1.0060238	-47.290894	230	22	1.1	0.9	64.8000	2.7700	0.0000	0.0000;
	6322	1	66.07	18.72	0	0	6	1.0036937	-49.991156	115	22	1.1	0.9	62.0200	1.7600	0.0000	0.0000;
	6323	1	33.38	9.46	0	0	6	0.9891672	-56.97039	115	26	1.1	0.9	152.6700	6.6400	0.0000	0.0000;
	6324	1	58.22	16.5	0	0	6	0.9914735	-56.527291	115	22	1.1	0.9	593.3000	-103.3500	0.0000	0.0000;
	6325	1	4.74	1.34	0	0	6	1.0026408	-54.29914	115	25	1.1	0.9	212.9200	32.7400	0.0000	0.0000;
	6326	1	15.43	4.37	0	0	6	0.9899843	-46.257406	115	25	1.1	0.9	82.5800	10.3100	0.0000	0.0000;
	6327	1	17.61	4.99	0	0	6	1.0098798	-39.846142	115	25	1.1	0.9	588.5700	62.2300	0.0000	0.0000;
	6328	1	27.95	7.92	0	0	6	1.0000099	-59.146048	115	26	1.1	0.9	452.2900	20.8500	0.0000	0.0000;
	6329	1	1.79	0.51	0	0	6	1.0126802	-44.261218	115	24	1.1	0.9	82.6200	6.8500	0.0000	0.0000;
	6330	1	133.75	37.9	0	0	6	0.9831929	-59.178951	115	23	1.1	0.9	1597.3200	40.1000	0.0000	0.0000;
	6331	1	81.32	23.04	0	147.19	6	0.9903278	-58.571849	115	23	1.1	0.9	627.7300	104.1800	0.0000	0.0000;
	6332	1	73	20.68	0	0	6	1.000053	-56.637882	115	26	1.1	0.9	839.5800	135.0600	0.0000	0.0000;
	6333	1	0	0	0	0	6	1.0187552	-48.912375	500	26	1.1	0.9	31.9200	5.5700	0.0000	0.0000;
	6334	1	0	0	0	0	6	1.0150717	-51.587148	230	26	1.1	0.9	8.9300	3.1800	0.0000	0.0000;
	6335	1	164.71	46.67	0	0	6	0.9930425	-55.616852	115	26	1.1	0.9	46.9800	13.4800	0.0000	0.0000;
	6336	1	26.07	7.39	0	0	6	0.9912361	-58.846901	115	26	1.1	0.9	627.8500	56.2900	0.0000	0.0000;
	6337	1	121.19	34.34	0	0	6	1.0060959	-56.94729	115	26	1.1	0.9	182.5300	12.6300	0.0000	0.0000;
	6338	1	33.61	9.52	0	0	6	0.989408	-52.880451	115	25	1.1	0.9	101.4700	17.8100	0.0000	0.0000;
	6339	1	34.37	9.74	0	0	6	0.9971138	-53.970673	115	23	1.1	0.9	710.5700	67.5800	0.0000	0.0000;
	6340	1	29.18	8.27	0	0	6	1.0097523	-51.759904	115	24	1.1	0.9	552.1300	15.1700	0.0000	0.0000;
	6341	1	6.3	1.79	0	0	6	1.0020869	-42.005501	115	25	1.1	0.9	554.6700	136.9000	0.0000	0.0000;
	6342	1	0	0	0	0	6	1.0134302	-51.161065	500	23	1.1	0.9	-12.5700	-13.3300	0.0000	0.0000;
	6343	1	0	0	0	0	6	1.003996	-53.537474	230	23	1.1	0.9	-72.2900	-24.3300	0.0000	0.0000;
	6344	1	158.8	44.99	0	0	6	0.9985163	-55.606827	115	23	1.1	0.9	-271.7200	-63.9400	0.0000	0.0000;
	6345	1	17.7	5.02	0	0	6	0.9843318	-58.346	115	23	1.1	0.9	963.8300	136.3200	0.0000	0.0000;
	6346	1	2.3	0.65	0	0	6	0.9945221	-52.988984	115	26	1.1	0.9	51.9700	10.7000	0.0000	0.0000;
	6349	2	0	0	0	0	6	1.0271752	-49.65217	500	23	1.1	0.9	0.0700	-12.2500	0.0000	0.0000;
	6350	1	0	0	0	0	6	1.0145417	-51.853906	230	23	1.1	0.9	-60.2000	-41.7300	0.0000	0.0000;
	6351	1	23.86	6.76	0	0	6	0.9951246	-56.366312	115	23	1.1	0.9	1048.9500	150.6200	0.0000	0.0000;
	6352	1	121.76	34.5	0	0	6	1.0048379	-56.825664	115	26	1.1	0.9	201.5800	17.4800	0.0000	0.0000;
	6353	1	107.96	30.59	0	0	6	0.9951349	-56.812769	115	23	1.1	0.9	1328.8800	-27.0500	0.0000	0.0000;
	6354	1	0	0	0	0	6	1.0026976	-53.829648	230	23	1.1	0.9	17.1700	-6.0000	0.0000	0.0000;
	6355	1	151.82	43.02	0	0	6	0.9984485	-55.251691	115	23	1.1	0.9	109.7700	16.9100	0.0000	0.0000;
	6356	1	135.92	38.51	0	344.17	6	1.02	-58.382576	115	26	1.1	0.9	230.8000	0.0000	0.0000	0.0000;
	6357	1	30.83	8.74	0	0	6	1.0109896	-54.370847	115	26	1.1	0.9	4.0300	0.8400	0.0000	0.0000;
	6358	1	77.99	22.1	0	141.53	6	1.02	-58.681728	115	23	1.1	0.9	759.3100	0.0000	0.0000	0.0000;
	6359	1	0	0	0	0	6	1.0201496	-49.563469	230	23	1.1	0.9	6.0200	-15.6200	0.0000	0.0000;
	6360	1	38.93	11.03	0	0	6	0.9980803	-49.890752	115	23	1.1	0.9	76.2400	4.2300	0.0000	0.0000;
	7001	1	9.3	2.64	0	0	7	0.9988253	-35.897275	115	6	1.1	0.9	128.9600	18.5800	0.0000	0.0000;
	7002	1	0	0	0	0	7	1.0308896	-25.167512	500	4	1.1	0.9	50.1500	-1.4500	0.0000	0.0000;
	7003	1	0	0	0	0	7	1.0157277	-29.461772	230	4	1.1	0.9	168.3400	32.4100	0.0000	0.0000;
	7004	1	221.92	62.88	0	0	7	1.0088972	-34.145434	115	4	1.1	0.9	358.9000	80.4000	0.0000	0.0000;
	7005	2	0	0	0	0	7	1.04	-23.00984	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7006	2	0	0	0	0	7	1.04	-23.940836	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7007	2	0	0	0	0	7	1.04	-23.320668	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7008	2	0	0	0	0	7	1.04	-23.227021	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7009	2	0	0	0	0	7	1.04	-23.006108	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7010	1	15.65	4.43	0	0	7	0.9834083	-42.902605	115	5	1.1	0.9	953.3800	175.9300	0.0000	0.0000;
	7011	1	35.79	10.14	0	0	7	1.0130227	-42.32804	115	5	1.1	0.9	316.6100	8.4200	0.0000	0.0000;
	7012	1	0.94	0.27	0	0	7	0.9780719	-38.925948	115	3	1.1	0.9	448.1200	114.8100	0.0000	0.0000;
	7013	1	138.05	39.11	0	0	7	0.9905195	-40.640496	115	5	1.1	0.9	1936.4600	38.1100	0.0000	0.0000;
	7014	1	52.81	14.96	0	0	7	0.9875111	-38.364442	115	4	1.1	0.9	876.4700	57.8800	0.0000	0.0000;
	7015	2	0	0	0	0	7	0.9875111	-38.364442	18	4	1.1	0.9	876.4700	57.8800	0.0000	0.0000;
	7016	1	85.56	24.24	0	0	7	0.9987491	-35.467172	115	4	1.1	0.9	285.3100	51.4600	0.0000	0.0000;
	7017	1	135.83	38.48	0	0	7	0.9936244	-39.539804	115	3	1.1	0.9	680.6700	95.4600	0.0000	0.0000;
	7018	1	0	0	0	0	7	1.0229242	-32.820212	500	6	1.1	0.9	41.7800	-1.1500	0.0000	0.0000;
	7019	1	0	0	0	0	7	1.0162947	-33.865569	230	6	1.1	0.9	57.3600	4.9600	0.0000	0.0000;
	7020	1	75.38	21.36	0	0	7	1.0115354	-36.622257	115	6	1.1	0.9	81.2900	17.8200	0.0000	0.0000;
	7021	2	0	0	0	0	7	1.0289052	-32.177441	18	6	1.1	0.9	41.8000	-0.3100	0.0000	0.0000;
	7022	2	0	0	0	0	7	1.0361187	-31.381131	18	6	1.1	0.9	41.8500	37.4600	0.0000	0.0000;
	7023	2	0	0	0	0	7	1.0312153	-31.93252	18	6	1.1	0.9	41.8000	0.1500	0.0000	0.0000;
	7024	2	0	0	0	0	7	1.0285136	-32.224903	18	6	1.1	0.9	41.8000	2.7800	0.0000	0.0000;
	7025	2	0	0	0	0	7	1.0229242	-32.820212	18	6	1.1	0.9	41.7800	-1.1500	0.0000	0.0000;
	7026	1	43.39	12.29	0	0	7	1.0066727	-35.475671	115	4	1.1	0.9	171.6500	2.5500	0.0000	0.0000;
	7027	1	109.22	30.95	0	0	7	0.990767	-39.909008	115	5	1.1	0.9	371.7200	59.0400	0.0000	0.0000;
	7028	1	77.01	21.82	0	481.69	7	1.0093886	-38.861453	115	3	1.1	0.9	1306.4200	-764.2800	0.0000	0.0000;
	7029	1	0	0	0	0	7	1.0156771	-32.349799	230	6	1.1	0.9	96.6300	-1.9600	0.0000	0.0000;
	7030	1	0	0	0	0	7	1.0134417	-36.053598	115	6	1.1	0.9	131.9300	32.8600	0.0000	0.0000;
	7031	2	0	0	0	0	7	1.0154757	-29.3481	13.8	6	1.1	0.9	96.6400	-1.9600	0.0000	0.0000;
	7032	2	0	0	0	0	7	1.016048	-31.383864	13.8	6	1.1	0.9	96.6100	-1.9600	0.0000	0.0000;
	7033	2	0	0	0	0	7	1.0159716	-31.456969	13.8	6	1.1	0.9	96.6200	-1.9600	0.0000	0.0000;
	7034	2	0	0	0	0	7	1.0156771	-32.349799	13.8	6	1.1	0.9	96.6300	-1.9600	0.0000	0.0000;
	7035	1	0	0	0	0	7	1.0078649	-37.013629	230	5	1.1	0.9	65.4500	-0.8800	0.0000	0.0000;
	7036	1	92.31	26.15	0	0	7	0.9960813	-39.530914	115	5	1.1	0.9	441.0700	111.2000	0.0000	0.0000;
	7037	1	0	0	0	0	7	1.0204474	-31.262108	500	3	1.1	0.9	-17.6300	-21.1500	0.0000	0.0000;
	7038	1	0	0	0	0	7	1.0074036	-32.788943	230	3	1.1	0.9	-58.0300	-35.3100	0.0000	0.0000;
	7039	1	235.5	66.73	0	0	7	0.9987369	-37.255034	115	3	1.1	0.9	1232.4600	94.6700	0.0000	0.0000;
	7040	1	0	0	0	0	7	1.0131665	-31.069658	230	4	1.1	0.9	85.4200	18.4100	0.0000	0.0000;
	7041	1	93.88	26.6	0	0	7	1.0026901	-34.748222	115	4	1.1	0.9	175.5000	49.0700	0.0000	0.0000;
	7042	1	0	0	0	0	7	1.0230586	-31.588727	500	6	1.1	0.9	38.4000	1.3700	0.0000	0.0000;
	7043	1	0	0	0	0	7	1.0185878	-32.968894	230	6	1.1	0.9	51.7000	4.1700	0.0000	0.0000;
	7044	1	124.64	35.32	0	0	7	0.9993562	-35.777402	115	6	1.1	0.9	93.9900	14.1500	0.0000	0.0000;
	7045	2	0	0	0	0	7	1.03	-29.600643	20	6	1.1	0.9	38.3100	0.0000	0.0000	0.0000;
	7046	2	0	0	0	0	7	1.03	-30.674595	20	6	1.1	0.9	38.3500	0.0000	0.0000	0.0000;
	7047	1	0	0	0	0	7	1.0186959	-31.703194	500	3	1.1	0.9	-13.3100	-22.2300	0.0000	0.0000;
	7048	1	0	0	0	0	7	1.0086827	-33.864973	230	3	1.1	0.9	-37.1800	-40.2000	0.0000	0.0000;
	7049	1	283.15	80.22	0	0	7	1.0026432	-38.589194	115	3	1.1	0.9	1377.3800	47.6100	0.0000	0.0000;
	7050	1	72.03	20.41	0	0	7	0.9830103	-42.568627	115	5	1.1	0.9	1341.0300	202.8300	0.0000	0.0000;
	7051	1	140.79	39.89	0	0	7	0.9911559	-39.321637	115	3	1.1	0.9	486.1100	35.7400	0.0000	0.0000;
	7052	1	106.66	30.22	0	0	7	0.9934178	-37.586035	115	3	1.1	0.9	1042.1100	38.8400	0.0000	0.0000;
	7053	1	105.96	30.02	0	0	7	1.0040276	-32.912949	115	3	1.1	0.9	1323.6200	69.5000	0.0000	0.0000;
	7054	1	92.85	26.31	0	0	7	0.9812715	-39.271522	115	4	1.1	0.9	312.3800	42.9500	0.0000	0.0000;
	7055	1	98.08	27.79	0	0	7	0.9953525	-37.230302	115	3	1.1	0.9	667.3100	78.2300	0.0000	0.0000;
	7056	1	0	0	0	0	7	1.0035508	-36.329916	230	5	1.1	0.9	49.2100	-12.1400	0.0000	0.0000;
	7057	1	106.11	30.06	0	0	7	0.9845577	-40.95062	115	5	1.1	0.9	295.5600	65.0900	0.0000	0.0000;
	7058	1	0	0	0	0	7	1.0185645	-28.544197	500	6	1.1	0.9	17.5200	4.6800	0.0000	0.0000;
	7059	1	0	0	0	0	7	1.0184176	-29.881624	230	6	1.1	0.9	-41.3500	15.7500	0.0000	0.0000;
	7060	1	0	0	0	0	7	1.0198371	-32.059455	115	6	1.1	0.9	46.0400	44.5200	0.0000	0.0000;
	7061	2	0	0	0	0	7	1.015559	-27.631997	13.8	6	1.1	0.9	17.2600	44.3800	0.0000	0.0000;
	7062	2	0	0	0	0	7	1.0158446	-27.710276	13.8	6	1.1	0.9	17.2800	48.1900	0.0000	0.0000;
	7063	2	0	0	0	0	7	1.0156621	-27.643345	13.8	6	1.1	0.9	17.2600	44.9200	0.0000	0.0000;
	7064	2	0	0	0	0	7	1.0162685	-27.690809	13.8	6	1.1	0.9	17.3300	57.5000	0.0000	0.0000;
	7065	2	0	0	0	0	7	1.016128	-27.604972	13.8	6	1.1	0.9	17.3000	52.6500	0.0000	0.0000;
	7066	2	0	0	0	0	7	1.0159135	-27.716963	13.8	6	1.1	0.9	17.2900	49.2300	0.0000	0.0000;
	7067	1	82.69	23.43	0	0	7	0.9743229	-41.330203	115	3	1.1	0.9	580.4100	75.2500	0.0000	0.0000;
	7068	1	0	0	0	0	7	1.0123756	-30.013819	230	1	1.1	0.9	-21.8400	-11.1000	0.0000	0.0000;
	7069	1	51.16	14.5	0	0	7	1.0010453	-33.915726	115	1	1.1	0.9	812.0900	124.4200	0.0000	0.0000;
	7070	1	101.03	28.63	0	0	7	0.9904485	-36.571628	115	4	1.1	0.9	904.4800	130.0000	0.0000	0.0000;
	7071	1	3.76	1.07	0	0	7	0.9936273	-31.960872	115	6	1.1	0.9	93.1300	6.8600	0.0000	0.0000;
	7072	1	116.42	32.99	0	0	7	1.00254	-35.012364	115	4	1.1	0.9	112.3100	-4.6200	0.0000	0.0000;
	7073	1	0	0	0	0	7	1.0131661	-31.222349	230	2	1.1	0.9	22.5700	-23.7600	0.0000	0.0000;
	7074	1	69.13	19.59	0	0	7	1.0084187	-33.794597	115	2	1.1	0.9	71.5800	-7.3900	0.0000	0.0000;
	7075	1	160.86	45.58	0	342.5	7	1.013432	-35.328229	115	4	1.1	0.9	379.9500	76.4600	0.0000	0.0000;
	7076	1	0	0	0	0	7	1.0338607	-25.300027	500	4	1.1	0.9	16.3300	-1.6000	0.0000	0.0000;
	7077	1	0	0	0	0	7	1.0258764	-27.617169	230	4	1.1	0.9	32.4900	0.7000	0.0000	0.0000;
	7078	1	0	0	0	0	7	1.0135048	-32.148465	115	4	1.1	0.9	217.0400	21.2600	0.0000	0.0000;
	7079	2	0	0	0	0	7	1.04	-23.877629	13.8	4	1.1	0.9	16.3800	0.0000	0.0000	0.0000;
	7080	2	0	0	0	0	7	1.04	-23.411904	13.8	4	1.1	0.9	16.3900	0.0000	0.0000	0.0000;
	7081	2	0	0	0	0	7	1.04	-23.394085	13.8	4	1.1	0.9	16.3900	0.0000	0.0000	0.0000;
	7082	2	0	0	0	0	7	1.04	-23.789187	13.8	4	1.1	0.9	16.3800	0.0000	0.0000	0.0000;
	7083	1	0	0	0	0	7	1.0135396	-30.313824	230	4	1.1	0.9	-34.9700	-46.2900	0.0000	0.0000;
	7084	1	214.74	60.84	0	0	7	1.0037947	-33.715566	115	4	1.1	0.9	43.6100	-15.8300	0.0000	0.0000;
	7085	1	4.1	1.16	0	0	7	0.9955472	-34.998489	115	2	1.1	0.9	1570.8100	233.6700	0.0000	0.0000;
	7086	1	53.44	15.14	0	0	7	0.9888144	-37.406188	115	4	1.1	0.9	565.8600	45.6800	0.0000	0.0000;
	7087	1	74.22	21.03	0	0	7	0.9994783	-36.234208	115	3	1.1	0.9	381.0300	181.7600	0.0000	0.0000;
	7088	1	101.05	28.63	0	0	7	0.9744316	-40.186082	115	3	1.1	0.9	586.5600	244.3900	0.0000	0.0000;
	7089	1	70.07	19.85	0	316.53	7	1.0103803	-40.348574	115	3	1.1	0.9	933.5300	75.1700	0.0000	0.0000;
	7090	1	13.8	3.91	0	0	7	0.9850108	-42.073173	115	5	1.1	0.9	1349.9200	219.2500	0.0000	0.0000;
	7091	1	210.68	59.69	0	292.93	7	1.02	-39.739036	115	3	1.1	0.9	674.5600	0.0000	0.0000	0.0000;
	7092	1	39.23	11.11	0	0	7	0.9886391	-38.692314	115	3	1.1	0.9	777.4000	64.8100	0.0000	0.0000;
	7093	1	109.15	30.93	0	0	7	0.9843832	-39.473037	115	3	1.1	0.9	852.6200	50.2200	0.0000	0.0000;
	7094	1	76.69	21.73	0	0	7	0.9994356	-40.178534	115	3	1.1	0.9	722.2000	67.2400	0.0000	0.0000;
	7095	1	0	0	0	0	7	1.0074381	-21.541453	500	1	1.1	0.9	9.9500	5.4300	0.0000	0.0000;
	7096	1	0	0	0	0	7	1.0123956	-23.770226	230	1	1.1	0.9	7.6400	14.1600	0.0000	0.0000;
	7097	1	0	0	0	0	7	1.0125023	-25.474344	115	1	1.1	0.9	20.0000	19.5600	0.0000	0.0000;
	7098	3	0	0	0	0	7	1	0	13.8	1	1.1	0.9	7.4600	0.0000	0.0000	0.0000;
	7099	2	0	0	0	0	7	1	-13.039145	13.8	1	1.1	0.9	9.0000	0.0000	0.0000	0.0000;
	7100	1	62.16	17.61	0	0	7	0.9898851	-37.231914	115	4	1.1	0.9	1012.2500	56.4100	0.0000	0.0000;
	7101	1	212.51	60.21	0	0	7	0.9962049	-38.442941	115	3	1.1	0.9	1116.4500	96.9000	0.0000	0.0000;
	7102	1	118.05	33.45	0	0	7	0.9797028	-40.822507	115	5	1.1	0.9	354.3000	59.8900	0.0000	0.0000;
	7103	1	58.64	16.61	0	0	7	0.9903254	-37.579193	115	4	1.1	0.9	903.5900	48.0200	0.0000	0.0000;
	7104	1	0	0	0	0	7	1.0311756	-24.706667	500	4	1.1	0.9	48.1800	-2.5700	0.0000	0.0000;
	7105	1	0	0	0	0	7	1.0168298	-29.208458	230	4	1.1	0.9	27.7600	-21.7200	0.0000	0.0000;
	7106	1	92.07	26.09	0	0	7	1.0103643	-33.45267	115	4	1.1	0.9	299.4200	73.5500	0.0000	0.0000;
	7107	2	0	0	0	0	7	1.0387431	-23.903447	24	4	1.1	0.9	48.2300	-2.5500	0.0000	0.0000;
	7108	2	0	0	0	0	7	1.04	-23.480049	24	4	1.1	0.9	48.2500	0.0000	0.0000	0.0000;
	7109	2	0	0	0	0	7	1.04	-23.687999	24	4	1.1	0.9	48.2400	0.0000	0.0000	0.0000;
	7110	2	0	0	0	0	7	1.04	-22.732252	24	4	1.1	0.9	48.2700	0.0000	0.0000	0.0000;
	7111	2	0	0	0	0	7	1.04	-22.683544	24	4	1.1	0.9	48.2700	0.0000	0.0000	0.0000;
	7112	2	0	0	0	0	7	1.04	-23.486224	24	4	1.1	0.9	48.2500	0.0000	0.0000	0.0000;
	7113	2	0	0	0	0	7	1.04	-22.342502	24	4	1.1	0.9	48.2700	0.0000	0.0000	0.0000;
	7114	2	0	0	0	0	7	1.04	-23.567937	24	4	1.1	0.9	48.2500	0.0000	0.0000	0.0000;
	7115	2	0	0	0	0	7	1.04	-23.567088	24	4	1.1	0.9	48.2400	0.0000	0.0000	0.0000;
	7116	1	12.16	3.45	0	0	7	0.9775222	-39.663835	115	1	1.1	0.9	641.8300	151.1500	0.0000	0.0000;
	7117	1	84.03	23.81	0	0	7	0.9898801	-39.317748	115	3	1.1	0.9	755.8300	53.8700	0.0000	0.0000;
	7118	1	121.15	34.33	0	0	7	0.9802876	-40.405512	115	5	1.1	0.9	406.2200	62.9100	0.0000	0.0000;
	7119	1	49.7	14.08	0	0	7	0.9904056	-37.122593	115	4	1.1	0.9	1007.3500	30.5000	0.0000	0.0000;
	7120	1	149.7	42.41	0	0	7	0.9806181	-40.454047	115	3	1.1	0.9	1247.7900	113.9800	0.0000	0.0000;
	7121	2	0	0	0	0	7	0.9806181	-40.454047	18	3	1.1	0.9	1247.7900	113.9800	0.0000	0.0000;
	7122	2	0	0	0	0	7	0.9806181	-40.454047	18	3	1.1	0.9	1247.7900	113.9800	0.0000	0.0000;
	7123	1	6.63	1.88	0	0	7	0.9928242	-31.471018	115	6	1.1	0.9	85.7400	9.4700	0.0000	0.0000;
	7124	1	164.66	46.65	0	0	7	0.9876848	-38.594345	115	3	1.1	0.9	728.0100	86.0600	0.0000	0.0000;
	7125	1	0	0	0	0	7	1.0269447	-25.549087	500	3	1.1	0.9	36.0600	2.6800	0.0000	0.0000;
	7126	1	0	0	0	0	7	1.0092878	-31.847686	230	3	1.1	0.9	90.4300	44.9500	0.0000	0.0000;
	7127	1	223.54	63.34	0	0	7	1.0044857	-34.52889	115	3	1.1	0.9	249.1500	138.1800	0.0000	0.0000;
	7128	1	63.94	18.12	0	0	7	0.994936	-39.907748	115	5	1.1	0.9	572.5000	140.4000	0.0000	0.0000;
	7129	1	5.15	1.46	0	0	7	1.0153959	-34.037317	115	6	1.1	0.9	131.3500	48.3900	0.0000	0.0000;
	7130	1	0	0	0	0	7	1.028166	-24.428513	500	4	1.1	0.9	46.8800	-3.7600	0.0000	0.0000;
	7131	1	0	0	0	0	7	1.0148025	-29.281402	230	4	1.1	0.9	99.3600	-2.6700	0.0000	0.0000;
	7132	1	72.75	20.61	0	0	7	1.0025517	-32.941326	115	4	1.1	0.9	255.9000	6.0100	0.0000	0.0000;
	7133	2	0	0	0	0	7	1.0272597	-23.955606	13.8	4	1.1	0.9	46.9400	-3.7700	0.0000	0.0000;
	7134	2	0	0	0	0	7	1.0251977	-22.917745	13.8	4	1.1	0.9	47.0500	-3.7800	0.0000	0.0000;
	7135	2	0	0	0	0	7	1.024296	-22.529141	13.8	4	1.1	0.9	47.0900	-3.7900	0.0000	0.0000;
	7136	2	0	0	0	0	7	1.02382	-22.339673	13.8	4	1.1	0.9	47.1200	-3.8000	0.0000	0.0000;
	7137	2	0	0	0	0	7	1.0239783	-22.261472	13.8	4	1.1	0.9	47.1000	-3.7900	0.0000	0.0000;
	7138	2	0	0	0	0	7	1.0253386	-22.98795	13.8	4	1.1	0.9	47.0400	-3.7800	0.0000	0.0000;
	7139	2	0	0	0	0	7	1.0254138	-22.934792	13.8	4	1.1	0.9	47.0300	-3.7800	0.0000	0.0000;
	7140	2	0	0	0	0	7	1.0256498	-23.168351	13.8	4	1.1	0.9	47.0300	-3.7800	0.0000	0.0000;
	7141	2	0	0	0	0	7	1.0266225	-23.601931	13.8	4	1.1	0.9	46.9700	-3.7700	0.0000	0.0000;
	7142	2	0	0	0	0	7	1.0260585	-23.336257	13.8	4	1.1	0.9	47.0000	-3.7800	0.0000	0.0000;
	7143	1	59.96	16.99	0	0	7	0.99249	-41.11236	115	5	1.1	0.9	563.6500	26.5300	0.0000	0.0000;
	7144	1	97.68	27.68	0	0	7	0.9919879	-36.5718	115	4	1.1	0.9	1148.3400	57.8000	0.0000	0.0000;
	7145	1	143.78	40.74	0	288.02	7	1.02	-41.123288	115	4	1.1	0.9	487.0000	0.0000	0.0000	0.0000;
	7146	2	0	0	0	0	7	1.0178698	-39.925572	13.8	4	1.1	0.9	486.5700	0.0600	0.0000	0.0000;
	7147	1	47.29	13.4	0	0	7	1.000142	-38.300312	115	3	1.1	0.9	384.3900	363.9600	0.0000	0.0000;
	7148	1	59.46	16.85	0	0	7	0.9839619	-40.197327	115	3	1.1	0.9	547.4600	67.4000	0.0000	0.0000;
	7149	1	12.25	3.47	0	0	7	0.998534	-34.867836	115	6	1.1	0.9	120.3700	9.9600	0.0000	0.0000;
	7150	1	0	0	0	125.49	7	1.02	-38.46942	230	5	1.1	0.9	33.6000	0.0000	0.0000	0.0000;
	7151	1	44.05	12.48	0	0	7	1.0120568	-40.963825	115	5	1.1	0.9	137.8800	20.5800	0.0000	0.0000;
	7152	1	3.59	1.02	0	0	7	0.9910062	-38.268732	115	3	1.1	0.9	767.0700	28.2700	0.0000	0.0000;
	7153	1	26.21	7.42	0	0	7	0.99523	-28.296497	115	1	1.1	0.9	44.1400	18.6800	0.0000	0.0000;
	7154	1	58.6	16.6	0	0	7	0.9974807	-40.910001	115	5	1.1	0.9	353.1400	40.2700	0.0000	0.0000;
	7155	1	78.41	22.22	0	0	7	0.9832022	-38.540655	115	3	1.1	0.9	852.9000	83.9800	0.0000	0.0000;
	7156	1	0	0	0	0	7	1.0001774	-35.418586	230	5	1.1	0.9	164.7400	21.7400	0.0000	0.0000;
	7157	1	163.83	46.42	0	0	7	0.9931671	-38.756271	115	5	1.1	0.9	309.6400	57.9200	0.0000	0.0000;
	7158	1	78.37	22.2	0	0	7	0.9785253	-39.587309	115	4	1.1	0.9	332.2000	68.8800	0.0000	0.0000;
	7159	1	0	0	0	0	7	1.0246319	-31.315636	500	3	1.1	0.9	17.1200	-10.4700	0.0000	0.0000;
	7160	1	0	0	0	0	7	1.0116466	-33.610369	230	3	1.1	0.9	9.7500	-18.9600	0.0000	0.0000;
	7161	1	137.54	38.97	0	0	7	1.0013965	-36.996483	115	3	1.1	0.9	-77.8100	-45.7500	0.0000	0.0000;
	7162	2	0	0	0	0	7	1.0334586	-30.365682	18	3	1.1	0.9	17.1800	-10.2900	0.0000	0.0000;
	7163	2	0	0	0	0	7	1.0381547	-29.84716	18	3	1.1	0.9	17.2000	-10.2000	0.0000	0.0000;
	7164	2	0	0	0	0	7	1.0344526	-30.245221	18	3	1.1	0.9	17.1800	-10.2700	0.0000	0.0000;
	7165	2	0	0	0	0	7	1.033515	-30.351678	18	3	1.1	0.9	17.1800	-10.2900	0.0000	0.0000;
	7166	2	0	0	0	0	7	1.04	-29.602421	18	3	1.1	0.9	17.2900	0.0000	0.0000	0.0000;
	7167	2	0	0	0	0	7	1.04	-29.231157	18	3	1.1	0.9	17.3100	0.0000	0.0000	0.0000;
	7168	2	0	0	0	0	7	1.0347804	-30.21216	18	3	1.1	0.9	17.1800	-10.2600	0.0000	0.0000;
	7169	2	0	0	0	0	7	1.0329223	-30.412133	18	3	1.1	0.9	17.1700	-10.3000	0.0000	0.0000;
	7170	2	0	0	0	0	7	1.04	-29.097528	18	3	1.1	0.9	17.3800	0.0000	0.0000	0.0000;
	7171	1	0	0	0	0	7	1.012522	-31.611706	230	2	1.1	0.9	-3.3900	-34.2600	0.0000	0.0000;
	7172	1	91.12	25.82	0	0	7	1.0130216	-33.767686	115	2	1.1	0.9	67.2300	-11.7200	0.0000	0.0000;
	7173	1	112.54	31.89	0	0	7	0.9767976	-40.468521	115	4	1.1	0.9	934.4700	26.2900	0.0000	0.0000;
	7174	1	124.67	35.32	0	0	7	0.9888966	-35.891139	115	4	1.1	0.9	1811.3900	362.0700	0.0000	0.0000;
	7175	1	0	0	0	0	7	1.0224548	-32.45866	500	5	1.1	0.9	31.0400	-7.6400	0.0000	0.0000;
	7176	1	0	0	0	0	7	1.0074744	-34.836339	230	5	1.1	0.9	72.7400	-2.3100	0.0000	0.0000;
	7177	1	211.63	59.96	0	0	7	0.9850025	-39.655639	115	5	1.1	0.9	343.9200	59.6200	0.0000	0.0000;
	7178	1	122.49	34.71	0	0	7	0.9809384	-40.62814	115	3	1.1	0.9	549.9100	73.3500	0.0000	0.0000;
	7179	1	58.29	16.52	0	0	7	0.9876968	-37.536835	115	3	1.1	0.9	949.7700	216.0800	0.0000	0.0000;
	7180	1	91.45	25.91	0	0	7	0.9881201	-39.069418	115	3	1.1	0.9	744.2200	83.8900	0.0000	0.0000;
	7181	1	148.98	42.21	0	0	7	0.981272	-40.54751	115	3	1.1	0.9	1096.6800	157.8200	0.0000	0.0000;
	7182	1	2.07	0.59	0	0	7	0.9824496	-40.519679	115	3	1.1	0.9	779.0900	197.8200	0.0000	0.0000;
	7183	1	215.91	61.17	0	402	7	1.02	-40.08188	115	3	1.1	0.9	852.2500	0.0000	0.0000	0.0000;
	7184	1	0	0	0	0	7	1.0167445	-28.59447	230	3	1.1	0.9	-86.8600	-71.4600	0.0000	0.0000;
	7185	1	168.93	47.86	0	0	7	1.0060354	-31.087515	115	3	1.1	0.9	1268.2600	219.8900	0.0000	0.0000;
	7186	1	0	0	0	0	7	1.02292	-26.830234	500	3	1.1	0.9	94.9700	7.1000	0.0000	0.0000;
	7187	1	0	0	0	0	7	1.0082568	-31.263917	230	3	1.1	0.9	203.1900	25.5700	0.0000	0.0000;
	7188	1	76.58	21.7	0	0	7	0.9973159	-36.382617	115	3	1.1	0.9	634.4100	83.0400	0.0000	0.0000;
	7189	2	0	0	0	0	7	1.0244044	-26.672583	13.8	3	1.1	0.9	94.9300	7.0800	0.0000	0.0000;
	7190	2	0	0	0	0	7	1.03	-25.442783	13.8	3	1.1	0.9	94.6800	0.0000	0.0000	0.0000;
	7191	2	0	0	0	0	7	1.02292	-26.830234	13.8	3	1.1	0.9	94.9700	7.1000	0.0000	0.0000;
	7192	2	0	0	0	0	7	1.0293462	-26.140142	13.8	3	1.1	0.9	94.7700	7.0000	0.0000	0.0000;
	7193	2	0	0	0	0	7	1.0239638	-26.720203	13.8	3	1.1	0.9	94.9400	7.0800	0.0000	0.0000;
	7194	2	0	0	0	0	7	1.03	-24.946595	13.8	3	1.1	0.9	94.5700	0.0000	0.0000	0.0000;
	7195	2	0	0	0	0	7	1.03	-24.647155	13.8	3	1.1	0.9	94.4700	0.0000	0.0000	0.0000;
	7196	2	0	0	0	0	7	1.03	-25.65831	13.8	3	1.1	0.9	94.6700	0.0000	0.0000	0.0000;
	7197	2	0	0	0	0	7	1.0299048	-26.0788	13.8	3	1.1	0.9	94.7500	6.9900	0.0000	0.0000;
	7198	1	86.12	24.4	0	206.64	7	1.02	-40.057986	115	5	1.1	0.9	2099.2600	0.0000	0.0000	0.0000;
	7199	1	0	0	0	0	7	1.0211892	-31.390498	500	5	1.1	0.9	-0.2600	-17.2300	0.0000	0.0000;
	7200	1	0	0	0	0	7	1.0086871	-35.520765	230	5	1.1	0.9	-141.2900	-61.2600	0.0000	0.0000;
	7201	1	216.79	61.42	0	0	7	1.0059173	-39.20213	115	5	1.1	0.9	2211.4500	17.5500	0.0000	0.0000;
	7202	1	35.93	10.18	0	0	7	0.9853626	-42.994059	115	5	1.1	0.9	848.6000	171.6500	0.0000	0.0000;
	7203	1	20.55	5.82	0	0	7	0.9927872	-34.122814	115	1	1.1	0.9	558.1100	170.6100	0.0000	0.0000;
	7204	1	0	0	0	0	7	1.0337236	-24.518469	500	4	1.1	0.9	25.6400	-2.8800	0.0000	0.0000;
	7205	1	0	0	0	0	7	1.0241681	-27.640063	230	4	1.1	0.9	33.4000	-9.8100	0.0000	0.0000;
	7206	1	0	0	0	0	7	1.0195164	-31.735465	115	4	1.1	0.9	157.4300	13.4700	0.0000	0.0000;
	7207	2	0	0	0	0	7	1.0337236	-24.518469	18	4	1.1	0.9	25.6400	-2.8800	0.0000	0.0000;
	7208	2	0	0	0	0	7	1.04	-20.769064	18	4	1.1	0.9	25.7300	0.0000	0.0000	0.0000;
	7209	2	0	0	0	0	7	1.04	-21.923763	18	4	1.1	0.9	25.7100	0.0000	0.0000	0.0000;
	7210	2	0	0	0	0	7	1.04	-22.449677	18	4	1.1	0.9	25.7200	0.0000	0.0000	0.0000;
	7211	2	0	0	0	0	7	1.04	-23.031525	18	4	1.1	0.9	25.7000	0.0000	0.0000	0.0000;
	7212	2	0	0	0	0	7	1.04	-22.097557	18	4	1.1	0.9	25.7200	0.0000	0.0000	0.0000;
	7213	1	68.5	19.41	0	0	7	1.0000986	-35.77108	115	2	1.1	0.9	1287.0000	464.2200	0.0000	0.0000;
	7214	1	83.89	23.77	0	0	7	0.9858099	-37.756776	115	3	1.1	0.9	883.3200	131.7300	0.0000	0.0000;
	7215	1	104.88	29.72	0	0	7	0.9842558	-41.204935	115	5	1.1	0.9	336.1500	69.0300	0.0000	0.0000;
	7216	1	92.56	26.23	0	0	7	0.9852337	-39.093828	115	3	1.1	0.9	780.1400	104.1300	0.0000	0.0000;
	7217	1	76.39	21.64	0	0	7	0.9886059	-39.192467	115	4	1.1	0.9	760.1600	70.4700	0.0000	0.0000;
	7218	1	48.11	13.63	0	0	7	0.9836069	-42.735419	115	5	1.1	0.9	1212.5700	210.9600	0.0000	0.0000;
	7219	1	1.25	0.36	0	0	7	0.9981012	-36.7793	115	1	1.1	0.9	731.1200	165.1800	0.0000	0.0000;
	7220	1	141.27	40.03	0	0	7	0.9888217	-39.155262	115	3	1.1	0.9	967.9600	-89.2400	0.0000	0.0000;
	7221	1	169.58	48.05	0	0	7	0.9878622	-38.833482	115	3	1.1	0.9	825.3100	32.6200	0.0000	0.0000;
	7222	1	86.99	24.65	0	0	7	0.9876384	-37.757631	115	3	1.1	0.9	887.6500	53.1300	0.0000	0.0000;
	7223	1	49.62	14.06	0	0	7	0.9915919	-39.091796	115	5	1.1	0.9	923.4900	57.9600	0.0000	0.0000;
	7224	1	30.77	8.72	0	0	7	0.9860973	-39.365149	115	3	1.1	0.9	792.8700	124.1100	0.0000	0.0000;
	7225	1	111.44	31.57	0	0	7	0.9821239	-41.071923	115	3	1.1	0.9	1271.9700	69.3400	0.0000	0.0000;
	7226	1	45.25	12.82	0	0	7	0.9943576	-38.591911	115	3	1.1	0.9	925.7500	-63.9400	0.0000	0.0000;
	7227	1	0	0	0	0	7	1.0252862	-29.866898	500	3	1.1	0.9	18.5400	-7.0500	0.0000	0.0000;
	7228	1	0	0	0	0	7	1.0076262	-33.825499	230	3	1.1	0.9	54.4200	-9.7700	0.0000	0.0000;
	7229	1	285.41	80.87	0	0	7	1.0007768	-36.221085	115	3	1.1	0.9	235.6000	50.7500	0.0000	0.0000;
	7230	1	7.37	2.09	0	0	7	1.0034724	-38.407952	115	1	1.1	0.9	884.6800	167.4500	0.0000	0.0000;
	7231	1	50.85	14.41	0	0	7	0.9956042	-34.800269	115	4	1.1	0.9	216.8200	-9.7600	0.0000	0.0000;
	7232	1	42.92	12.16	0	0	7	1.0149031	-34.558085	115	2	1.1	0.9	112.1300	-5.9500	0.0000	0.0000;
	7233	1	33.2	9.41	0	0	7	0.9830131	-43.051383	115	5	1.1	0.9	1059.4100	170.3100	0.0000	0.0000;
	7234	1	77.31	21.9	0	0	7	0.991912	-40.902369	115	5	1.1	0.9	443.9100	39.4600	0.0000	0.0000;
	7235	1	151.62	42.96	0	203.69	7	1.02	-42.347378	115	3	1.1	0.9	1316.4800	0.0000	0.0000	0.0000;
	7236	1	38.27	10.84	0	224.97	7	1.02	-41.022355	115	5	1.1	0.9	586.8100	0.0000	0.0000	0.0000;
	7237	1	15.09	4.28	0	0	7	0.9827633	-38.831621	115	1	1.1	0.9	660.8400	203.4600	0.0000	0.0000;
	7238	1	47.85	13.56	0	88.8	7	1.016549	-36.47764	115	4	1.1	0.9	261.5000	38.4600	0.0000	0.0000;
	7239	1	42.4	12.01	0	0	7	0.9951102	-35.424593	115	4	1.1	0.9	207.3400	18.4600	0.0000	0.0000;
	7240	1	107.69	30.51	0	0	7	0.9972216	-39.317732	115	3	1.1	0.9	1200.1900	-507.3300	0.0000	0.0000;
	7241	1	104.32	29.56	0	0	7	0.9838542	-39.896736	115	3	1.1	0.9	778.8300	81.4100	0.0000	0.0000;
	7242	1	80.14	22.71	0	0	7	0.9848717	-39.951895	115	3	1.1	0.9	627.2900	53.4200	0.0000	0.0000;
	7243	1	78.71	22.3	0	0	7	0.9936668	-38.017051	115	4	1.1	0.9	316.8000	44.7000	0.0000	0.0000;
	7244	1	38.02	10.77	0	0	7	0.9894474	-36.869563	115	3	1.1	0.9	1227.8100	159.0800	0.0000	0.0000;
	7245	1	98.79	27.99	0	0	7	0.9917498	-41.155192	115	5	1.1	0.9	532.9700	43.9500	0.0000	0.0000;
	7246	1	199.51	56.53	0	0	7	0.9767317	-41.367276	115	3	1.1	0.9	1509.8000	99.3800	0.0000	0.0000;
	7247	1	9.2	2.61	0	0	7	0.9926268	-34.544355	115	1	1.1	0.9	478.7600	158.6800	0.0000	0.0000;
	7248	1	220.52	62.48	0	0	7	0.9823297	-40.057874	115	3	1.1	0.9	771.3800	192.4400	0.0000	0.0000;
	7249	1	71.82	20.35	0	0	7	0.9857463	-39.026662	115	3	1.1	0.9	725.0100	84.5000	0.0000	0.0000;
	7250	1	32.62	9.24	0	0	7	0.9969289	-38.139542	115	3	1.1	0.9	708.0300	62.1100	0.0000	0.0000;
	7251	1	35.62	10.09	0	0	7	0.9896157	-42.733576	115	5	1.1	0.9	1270.8200	117.0600	0.0000	0.0000;
	7252	1	0	0	0	0	7	1.017083	-29.96596	230	2	1.1	0.9	-219.9200	-105.5300	0.0000	0.0000;
	7253	1	90.93	25.76	0	0	7	1.0026492	-33.209932	115	2	1.1	0.9	1858.8600	316.9600	0.0000	0.0000;
	7254	1	50.13	14.2	0	0	7	1.0088152	-42.016941	115	5	1.1	0.9	216.0500	20.0600	0.0000	0.0000;
	7255	1	58.99	16.71	0	0	7	0.9948268	-37.032743	115	3	1.1	0.9	671.3100	80.0100	0.0000	0.0000;
	7256	1	86.86	24.61	0	0	7	0.9887749	-38.142861	115	3	1.1	0.9	1014.9500	47.6600	0.0000	0.0000;
	7257	1	127.15	36.03	0	0	7	0.9868027	-36.862634	115	4	1.1	0.9	1305.9600	235.2800	0.0000	0.0000;
	7258	1	42.99	12.18	0	0	7	0.9899728	-38.136861	115	3	1.1	0.9	752.4400	77.1800	0.0000	0.0000;
	7259	1	146.05	41.38	0	0	7	0.9983176	-37.765313	115	4	1.1	0.9	594.7300	45.0600	0.0000	0.0000;
	7260	1	124.64	35.31	0	0	7	0.997128	-35.855421	115	4	1.1	0.9	265.3200	49.1600	0.0000	0.0000;
	7261	1	0	0	0	0	7	1.0159234	-26.4122	230	1	1.1	0.9	107.0800	4.6900	0.0000	0.0000;
	7262	1	72.03	20.41	0	53.12	7	1.02	-28.512469	115	1	1.1	0.9	140.8500	0.0000	0.0000	0.0000;
	7263	1	0	0	0	0	7	1.0272757	-24.770256	500	4	1.1	0.9	37.7700	-5.8500	0.0000	0.0000;
	7264	1	0	0	0	0	7	1.0192214	-27.768401	230	4	1.1	0.9	40.1100	-15.5100	0.0000	0.0000;
	7265	1	62.91	17.82	0	0	7	1.0023096	-33.128019	115	4	1.1	0.9	169.5000	-2.9600	0.0000	0.0000;
	7266	2	0	0	0	0	7	1.0248623	-23.493258	13.8	4	1.1	0.9	37.8600	-5.8800	0.0000	0.0000;
	7267	2	0	0	0	0	7	1.0227154	-22.558575	13.8	4	1.1	0.9	38.1900	-5.9100	0.0000	0.0000;
	7268	2	0	0	0	0	7	1.026006	-24.081747	13.8	4	1.1	0.9	37.9000	-5.8700	0.0000	0.0000;
	7269	2	0	0	0	0	7	1.0230286	-22.781375	13.8	4	1.1	0.9	38.1600	-5.9100	0.0000	0.0000;
	7270	2	0	0	0	0	7	1.0250295	-23.584777	13.8	4	1.1	0.9	37.8900	-5.8800	0.0000	0.0000;
	7271	1	28.45	8.06	0	0	7	0.9885136	-40.891701	115	3	1.1	0.9	1174.2100	74.7100	0.0000	0.0000;
	7272	1	45.88	13	0	0	7	0.989351	-37.609159	115	3	1.1	0.9	1059.9800	43.5400	0.0000	0.0000;
	7273	1	39.39	11.16	0	177.5	7	1.02	-35.275216	115	2	1.1	0.9	170.7800	0.0000	0.0000	0.0000;
	7274	1	0	0	0	0	7	1.0140366	-34.251137	230	6	1.1	0.9	60.8000	2.0000	0.0000	0.0000;
	7275	1	42.31	11.99	0	0	7	1.0115516	-36.014433	115	6	1.1	0.9	65.1400	4.6100	0.0000	0.0000;
	7276	1	88.67	25.12	0	457.62	7	1.009303	-39.679339	115	3	1.1	0.9	685.5000	54.4400	0.0000	0.0000;
	7277	1	15.99	4.53	0	30.34	7	1.02	-36.168155	115	6	1.1	0.9	172.2000	0.0000	0.0000	0.0000;
	7278	1	0	0	0	0	7	1.013357	-29.938319	230	4	1.1	0.9	103.2000	6.9100	0.0000	0.0000;
	7279	1	148.52	42.08	0	0	7	1.0083658	-33.188095	115	4	1.1	0.9	222.2000	22.3900	0.0000	0.0000;
	7280	2	0	0	0	0	7	1.013357	-29.938319	13.8	4	1.1	0.9	103.2000	6.9100	0.0000	0.0000;
	7281	2	0	0	0	0	7	1.013357	-29.938319	13.8	4	1.1	0.9	103.2000	6.9100	0.0000	0.0000;
	7282	1	0	0	0	0	7	1.02029	-28.412487	230	4	1.1	0.9	32.4600	-10.4400	0.0000	0.0000;
	7283	1	109.47	31.02	0	0	7	1.0004525	-32.878949	115	4	1.1	0.9	206.3200	9.7300	0.0000	0.0000;
	7284	2	0	0	0	0	7	1.02029	-28.412487	13.2	4	1.1	0.9	32.4600	-10.4400	0.0000	0.0000;
	7285	2	0	0	0	0	7	1.0204049	-27.366422	13.2	4	1.1	0.9	32.8300	-10.4500	0.0000	0.0000;
	7286	2	0	0	0	0	7	1.0205227	-26.005085	13.2	4	1.1	0.9	33.2800	-10.4800	0.0000	0.0000;
	7287	2	0	0	0	0	7	1.0202972	-26.328319	13.2	4	1.1	0.9	33.1900	-10.4700	0.0000	0.0000;
	7288	2	0	0	0	0	7	1.0204958	-26.193175	13.2	4	1.1	0.9	33.2200	-10.4700	0.0000	0.0000;
	7289	2	0	0	0	0	7	1.0205093	-26.757718	13.2	4	1.1	0.9	33.0300	-10.4600	0.0000	0.0000;
	7290	1	63.77	18.07	0	0	7	0.980972	-41.543655	115	5	1.1	0.9	368.6700	56.7200	0.0000	0.0000;
	7291	1	101.91	28.88	0	0	7	0.9719395	-41.051491	115	5	1.1	0.9	452.1900	73.1000	0.0000	0.0000;
	7292	1	94.1	26.66	0	0	7	0.9970579	-38.072624	115	5	1.1	0.9	858.5200	51.2700	0.0000	0.0000;
	7293	1	15.94	4.52	0	0	7	0.9993127	-35.122295	115	2	1.1	0.9	1568.1300	410.2300	0.0000	0.0000;
	7294	1	7.25	2.05	0	21.96	7	1.02	-33.027867	115	4	1.1	0.9	151.8500	0.0000	0.0000	0.0000;
	7295	1	104.37	29.57	0	0	7	0.983818	-40.023612	115	5	1.1	0.9	432.1000	74.3800	0.0000	0.0000;
	7296	1	93.84	26.59	0	0	7	0.9795305	-40.610867	115	3	1.1	0.9	2043.7600	379.4400	0.0000	0.0000;
	7297	1	93.77	26.57	0	0	7	0.9828466	-38.532012	115	3	1.1	0.9	938.9200	92.1800	0.0000	0.0000;
	7298	1	101.23	28.68	0	0	7	0.9858147	-39.810746	115	3	1.1	0.9	741.7100	76.6700	0.0000	0.0000;
	7299	1	18.4	5.21	0	0	7	0.9861781	-37.409658	115	1	1.1	0.9	675.6200	149.5900	0.0000	0.0000;
	7300	1	54.35	15.4	0	182.22	7	1.02	-42.057317	115	5	1.1	0.9	376.7700	0.0000	0.0000	0.0000;
	7301	1	69.18	19.6	0	0	7	0.98493	-36.638558	115	4	1.1	0.9	2374.9000	494.7600	0.0000	0.0000;
	7302	1	24.43	6.92	0	0	7	1.0023339	-31.292994	115	1	1.1	0.9	253.5200	101.9700	0.0000	0.0000;
	7303	1	6.49	1.84	0	0	7	1.009455	-34.284925	115	1	1.1	0.9	203.8300	76.8800	0.0000	0.0000;
	7304	1	0	0	0	0	7	1.021028	-24.842832	500	1	1.1	0.9	27.1700	3.3800	0.0000	0.0000;
	7305	1	0	0	0	0	7	1.0174411	-28.925143	230	1	1.1	0.9	32.1600	12.0400	0.0000	0.0000;
	7306	1	7.69	2.18	0	0	7	1.0056465	-33.464884	115	1	1.1	0.9	579.7000	117.0700	0.0000	0.0000;
	7307	2	0	0	0	0	7	1.0315048	-23.714513	24	1	1.1	0.9	27.0100	3.3100	0.0000	0.0000;
	7308	2	0	0	0	0	7	1.0308872	-23.766251	24	1	1.1	0.9	27.0300	3.3100	0.0000	0.0000;
	7309	2	0	0	0	0	7	1.021028	-24.842832	24	1	1.1	0.9	27.1700	3.3800	0.0000	0.0000;
	7310	2	0	0	0	0	7	1.0389985	-22.882074	24	1	1.1	0.9	26.9000	3.2600	0.0000	0.0000;
	7311	2	0	0	0	0	7	1.0323257	-23.624418	24	1	1.1	0.9	27.0000	3.3000	0.0000	0.0000;
	7312	1	0	0	0	0	7	1.0228524	-29.221501	230	2	1.1	0.9	-19.3700	-26.4700	0.0000	0.0000;
	7313	1	86.22	24.43	0	0	7	1.0036803	-32.856105	115	2	1.1	0.9	938.3500	251.3200	0.0000	0.0000;
	7314	1	28.76	8.15	0	0	7	0.9801294	-40.589037	115	5	1.1	0.9	1122.3800	63.7200	0.0000	0.0000;
	7315	1	69.31	19.64	0	0	7	1.0041188	-40.256651	115	3	1.1	0.9	1335.0100	34.9300	0.0000	0.0000;
	7316	1	63.23	17.92	0	0	7	0.9848857	-37.765528	115	3	1.1	0.9	1000.2600	84.4600	0.0000	0.0000;
	7317	1	142.91	40.49	0	0	7	0.9927256	-35.694781	115	4	1.1	0.9	1548.0000	301.3300	0.0000	0.0000;
	7318	1	112.16	31.78	0	0	7	0.9817293	-37.995675	115	4	1.1	0.9	1801.8700	300.1400	0.0000	0.0000;
	7319	1	30.19	8.55	0	0	7	0.984279	-39.852701	115	5	1.1	0.9	442.2900	58.5100	0.0000	0.0000;
	7320	1	0	0	0	0	7	1.0343309	-27.490988	500	2	1.1	0.9	-35.9300	-2.8100	0.0000	0.0000;
	7321	1	0	0	0	0	7	1.0269042	-28.786486	230	2	1.1	0.9	-6.6300	-6.8600	0.0000	0.0000;
	7322	1	0	0	0	0	7	1.01341	-32.101226	115	2	1.1	0.9	185.7400	65.5900	0.0000	0.0000;
	7323	2	0	0	0	0	7	1.031574	-27.054888	13.8	2	1.1	0.9	-35.8700	-2.8300	0.0000	0.0000;
	7324	2	0	0	0	0	7	1.0305261	-26.902252	13.8	2	1.1	0.9	-35.8600	-2.8400	0.0000	0.0000;
	7325	2	0	0	0	0	7	1.030498	-26.899335	13.8	2	1.1	0.9	-35.8600	-2.8400	0.0000	0.0000;
	7326	2	0	0	0	0	7	1.0324888	-27.202994	13.8	2	1.1	0.9	-35.8900	-2.8200	0.0000	0.0000;
	7327	1	0	0	0	0	7	1.0202572	-29.489388	230	1	1.1	0.9	-1.5400	-4.4600	0.0000	0.0000;
	7328	1	0	0	0	0	7	1.0134969	-31.163094	115	1	1.1	0.9	113.4000	66.0800	0.0000	0.0000;
	7329	2	0	0	0	0	7	1.04	-28.709321	13.8	1	1.1	0.9	-1.2600	0.0000	0.0000	0.0000;
	7330	1	196.05	55.55	0	0	7	0.9886133	-38.995872	115	3	1.1	0.9	849.8400	-32.0300	0.0000	0.0000;
	7331	1	0	0	0	0	7	1.0260853	-26.864459	500	4	1.1	0.9	18.6200	-11.1900	0.0000	0.0000;
	7332	1	0	0	0	0	7	1.0132386	-29.740447	230	4	1.1	0.9	-140.3700	-82.2800	0.0000	0.0000;
	7333	1	29.21	8.27	0	0	7	0.996697	-35.366118	115	4	1.1	0.9	1354.7500	77.8500	0.0000	0.0000;
	7334	2	0	0	0	0	7	1.0260853	-26.864459	20	4	1.1	0.9	18.6200	-11.1900	0.0000	0.0000;
	7335	2	0	0	0	0	7	1.04	-26.190361	20	4	1.1	0.9	18.9300	0.0000	0.0000	0.0000;
	7336	1	107.69	30.51	0	0	7	0.9988208	-37.340748	115	3	1.1	0.9	416.0400	254.2500	0.0000	0.0000;
	7337	1	24.56	6.96	0	0	7	1.0024036	-37.289513	115	6	1.1	0.9	232.6900	17.8000	0.0000	0.0000;
	7338	1	109.2	30.94	0	0	7	0.98803	-37.884801	115	4	1.1	0.9	836.2400	76.4900	0.0000	0.0000;
	7339	1	32.04	9.08	0	0	7	0.9990177	-33.228432	115	1	1.1	0.9	284.3900	118.0100	0.0000	0.0000;
	7340	1	38.64	10.95	0	0	7	0.9793425	-40.852041	115	3	1.1	0.9	1000.6000	103.4600	0.0000	0.0000;
	7341	1	0	0	0	0	7	1.0173175	-27.500714	500	3	1.1	0.9	39.7500	-8.6800	0.0000	0.0000;
	7342	1	0	0	0	0	7	1.0059637	-32.758672	230	3	1.1	0.9	-57.4500	-52.4300	0.0000	0.0000;
	7343	1	184.8	52.36	0	0	7	0.9787817	-38.048324	115	3	1.1	0.9	225.8100	67.5200	0.0000	0.0000;
	7344	1	101.41	28.73	0	0	7	0.9797261	-40.409409	115	3	1.1	0.9	673.5300	71.3500	0.0000	0.0000;
	7345	1	73.37	20.79	0	0	7	0.9898532	-37.290583	115	4	1.1	0.9	772.5400	109.7500	0.0000	0.0000;
	7346	1	0	0	0	0	7	1.0323519	-24.130807	500	3	1.1	0.9	19.2300	-4.7800	0.0000	0.0000;
	7347	1	0	0	0	0	7	1.0198246	-27.878001	230	3	1.1	0.9	-80.5700	-68.8500	0.0000	0.0000;
	7348	1	0	0	0	0	7	1.0096868	-31.544046	115	3	1.1	0.9	1386.1300	79.9800	0.0000	0.0000;
	7349	2	0	0	0	0	7	1.04	-23.196451	13.8	3	1.1	0.9	19.3700	0.0000	0.0000	0.0000;
	7350	2	0	0	0	0	7	1.04	-21.889339	13.8	3	1.1	0.9	19.4800	0.0000	0.0000	0.0000;
	7351	2	0	0	0	0	7	1.04	-21.157837	13.8	3	1.1	0.9	19.5400	0.0000	0.0000	0.0000;
	7352	2	0	0	0	0	7	1.04	-21.374649	13.8	3	1.1	0.9	19.5300	0.0000	0.0000	0.0000;
	7353	2	0	0	0	0	7	1.04	-20.316938	13.8	3	1.1	0.9	19.6400	0.0000	0.0000	0.0000;
	7354	2	0	0	0	0	7	1.04	-22.01779	13.8	3	1.1	0.9	19.4700	0.0000	0.0000	0.0000;
	7355	2	0	0	0	0	7	1.04	-21.998822	13.8	3	1.1	0.9	19.4700	0.0000	0.0000	0.0000;
	7356	2	0	0	0	0	7	1.04	-22.217919	13.8	3	1.1	0.9	19.4900	0.0000	0.0000	0.0000;
	7357	2	0	0	0	0	7	1.0356954	-23.77949	13.8	3	1.1	0.9	19.2800	-4.7500	0.0000	0.0000;
	7358	2	0	0	0	0	7	1.04	-21.584766	13.8	3	1.1	0.9	19.4900	0.0000	0.0000	0.0000;
	7359	2	0	0	0	0	7	1.04	-23.050971	13.8	3	1.1	0.9	19.3800	0.0000	0.0000	0.0000;
	7360	2	0	0	0	0	7	1.04	-22.322006	13.8	3	1.1	0.9	19.4300	0.0000	0.0000	0.0000;
	7361	2	0	0	0	0	7	1.04	-22.788518	13.8	3	1.1	0.9	19.3800	0.0000	0.0000	0.0000;
	7362	1	56.02	15.87	0	0	7	0.9834327	-39.636696	115	3	1.1	0.9	805.3800	80.2800	0.0000	0.0000;
	7363	1	26.59	7.53	0	0	7	0.9971705	-35.642934	115	2	1.1	0.9	1209.8900	478.8800	0.0000	0.0000;
	7364	1	14.27	4.04	0	0	7	0.9813207	-38.808081	115	1	1.1	0.9	659.6300	149.8200	0.0000	0.0000;
	7365	1	80.97	22.94	0	0	7	0.9905108	-38.767329	115	4	1.1	0.9	463.0400	51.3800	0.0000	0.0000;
	7366	1	0	0	0	0	7	1.029746	-25.48785	500	4	1.1	0.9	48.8500	-1.9700	0.0000	0.0000;
	7367	1	0	0	0	0	7	1.0143242	-29.93556	230	4	1.1	0.9	106.8000	14.4000	0.0000	0.0000;
	7368	1	0	0	0	0	7	1.0019398	-34.639163	115	4	1.1	0.9	245.0700	49.1400	0.0000	0.0000;
	7369	2	0	0	0	0	7	1.04	-23.640879	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7370	2	0	0	0	0	7	1.04	-23.139642	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7371	2	0	0	0	0	7	1.04	-23.547654	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7372	2	0	0	0	0	7	1.04	-23.686789	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7373	2	0	0	0	0	7	1.0360172	-24.810559	18	4	1.1	0.9	48.8900	-1.9500	0.0000	0.0000;
	7374	2	0	0	0	0	7	1.04	-24.037211	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7375	2	0	0	0	0	7	1.04	-22.843241	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7376	2	0	0	0	0	7	1.04	-23.04769	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7377	2	0	0	0	0	7	1.04	-23.637084	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7378	2	0	0	0	0	7	1.04	-23.160045	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7379	2	0	0	0	0	7	1.04	-23.337889	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7380	1	52.24	14.8	0	0	7	1.0052299	-33.245411	115	2	1.1	0.9	903.2800	512.2600	0.0000	0.0000;
	7381	1	94.75	26.85	0	0	7	0.9912422	-39.57174	115	4	1.1	0.9	548.3800	48.1300	0.0000	0.0000;
	7382	1	78.13	22.14	0	0	7	0.9851075	-38.338585	115	3	1.1	0.9	937.3000	138.2500	0.0000	0.0000;
	7383	1	85.59	24.25	0	0	7	0.9925314	-34.045312	115	2	1.1	0.9	1186.0700	170.6400	0.0000	0.0000;
	7384	1	66.87	18.95	0	0	7	0.9844195	-39.146531	115	3	1.1	0.9	828.6300	98.3500	0.0000	0.0000;
	7385	1	135.24	38.32	0	0	7	0.9854974	-40.431551	115	3	1.1	0.9	765.5200	123.2200	0.0000	0.0000;
	7386	1	111.8	31.68	0	0	7	0.9895974	-39.30438	115	3	1.1	0.9	634.1600	262.2000	0.0000	0.0000;
	7387	1	160.73	45.54	0	0	7	0.9798729	-39.679151	115	4	1.1	0.9	169.4600	46.3000	0.0000	0.0000;
	7388	1	125.97	35.69	0	0	7	0.9922309	-39.969651	115	3	1.1	0.9	782.8600	80.2900	0.0000	0.0000;
	7389	2	0	0	0	0	7	1.0308025	-34.570962	500	5	1.1	0.9	42.9200	-4.0700	0.0000	0.0000;
	7390	1	0	0	0	0	7	1.0199605	-37.300025	230	5	1.1	0.9	26.6000	-11.3800	0.0000	0.0000;
	7391	1	42.84	12.14	0	0	7	1.0044436	-39.192463	115	5	1.1	0.9	772.7300	215.5800	0.0000	0.0000;
	7392	1	52.03	14.74	0	0	7	1.0053537	-34.972694	115	4	1.1	0.9	234.8400	26.7900	0.0000	0.0000;
	7393	1	7.31	2.07	0	0	7	0.9963403	-34.422625	115	1	1.1	0.9	438.8700	146.9900	0.0000	0.0000;
	7394	1	37.41	10.6	0	0	7	0.9828875	-38.527518	115	4	1.1	0.9	293.5600	66.5000	0.0000	0.0000;
	7395	1	70.42	19.95	0	0	7	0.9908102	-39.930811	115	3	1.1	0.9	788.4500	64.0800	0.0000	0.0000;
	7396	1	25.49	7.22	0	0	7	0.9849088	-39.11739	115	3	1.1	0.9	1530.6900	132.0200	0.0000	0.0000;
	7397	1	105.72	29.95	0	100	7	1.0117649	-39.994087	115	3	1.1	0.9	1048.9200	150.5400	0.0000	0.0000;
	7398	1	73.59	20.85	0	0	7	0.9964661	-35.997159	115	4	1.1	0.9	556.6800	82.0900	0.0000	0.0000;
	7399	1	56.83	16.1	0	0	7	0.992992	-37.708448	115	3	1.1	0.9	703.2900	72.5100	0.0000	0.0000;
	7400	2	0	0	0	0	7	1.0258734	-26.096847	500	4	1.1	0.9	33.4300	-7.7300	0.0000	0.0000;
	7401	1	0	0	0	0	7	1.0160442	-29.208588	230	4	1.1	0.9	29.9300	-20.3200	0.0000	0.0000;
	7402	1	0	0	0	0	7	1.0046904	-33.898802	115	4	1.1	0.9	216.5400	44.6900	0.0000	0.0000;
	7403	1	69.67	19.74	0	0	7	0.9959994	-35.573248	115	4	1.1	0.9	399.0100	33.8200	0.0000	0.0000;
	7404	1	177.73	50.36	0	0	7	0.9812995	-40.852457	115	5	1.1	0.9	648.3000	67.6200	0.0000	0.0000;
	7405	1	53.26	15.09	0	0	7	1.0082349	-34.437576	115	2	1.1	0.9	101.2500	-6.1300	0.0000	0.0000;
	7406	2	0	0	0	0	7	1.0201151	-29.008011	500	6	1.1	0.9	75.4400	3.4500	0.0000	0.0000;
	7407	1	0	0	0	0	7	1.0178759	-30.089312	230	6	1.1	0.9	128.8700	-15.0800	0.0000	0.0000;
	7408	1	53.66	15.2	0	0	7	0.9981157	-33.229044	115	6	1.1	0.9	114.1300	-1.9100	0.0000	0.0000;
	7409	1	0	0	0	0	7	1.0045676	-33.390827	230	3	1.1	0.9	-100.6300	-67.0300	0.0000	0.0000;
	7410	1	215.67	61.11	0	0	7	0.9881384	-38.19117	115	3	1.1	0.9	1785.4300	176.6700	0.0000	0.0000;
	7411	1	69.41	19.67	0	0	7	0.9875598	-41.450979	115	5	1.1	0.9	376.2700	54.1500	0.0000	0.0000;
	7412	1	8.59	2.43	0	0	7	0.99753	-34.437754	115	2	1.1	0.9	1667.7400	259.9100	0.0000	0.0000;
	7413	1	42.91	12.16	0	0	7	0.9981364	-35.477165	115	1	1.1	0.9	682.5700	143.2800	0.0000	0.0000;
	7414	2	0	0	0	0	7	1.0219843	-32.101961	500	6	1.1	0.9	58.5500	-5.0300	0.0000	0.0000;
	7415	1	0	0	0	0	7	1.0163377	-32.549503	230	6	1.1	0.9	86.7800	-0.7000	0.0000	0.0000;
	7416	1	0	0	0	0	7	1.0098485	-34.735217	115	6	1.1	0.9	89.4100	9.4400	0.0000	0.0000;
	7417	1	97.88	27.73	0	0	7	0.9990376	-38.871954	115	3	1.1	0.9	698.7900	119.2800	0.0000	0.0000;
	7418	1	48.22	13.66	0	0	7	1.0000798	-38.436568	115	3	1.1	0.9	588.0800	168.3900	0.0000	0.0000;
	7419	2	107	30.32	0	0	7	1	-33.695264	115	4	1.1	0.9	306.4200	0.0000	0.0000	0.0000;
	7420	1	0	0	0	0	7	1.0033509	-36.808768	230	5	1.1	0.9	-39.2100	-46.0000	0.0000	0.0000;
	7421	1	90.64	25.68	0	0	7	0.9873732	-41.545383	115	5	1.1	0.9	1356.7900	233.1800	0.0000	0.0000;
	7422	2	0	0	0	0	7	1.04	-27.550633	500	2	1.1	0.9	-49.7100	0.0000	0.0000	0.0000;
	7423	1	0	0	0	0	7	1.0200636	-30.318818	230	2	1.1	0.9	-215.0100	-105.4200	0.0000	0.0000;
	7424	1	139.88	39.63	0	0	7	1.0010212	-34.386346	115	2	1.1	0.9	1780.6900	367.3400	0.0000	0.0000;
	7425	1	105.98	30.03	0	0	7	0.981958	-41.048138	115	3	1.1	0.9	1528.7900	66.8900	0.0000	0.0000;
	7426	1	41.8	11.84	0	0	7	0.9877318	-33.240854	115	2	1.1	0.9	385.6800	137.7900	0.0000	0.0000;
	7427	1	156.45	44.33	0	0	7	0.9816208	-40.753567	115	3	1.1	0.9	1164.9800	97.5900	0.0000	0.0000;
	7428	2	0	0	0	0	7	1.04	-27.614319	500	2	1.1	0.9	12.4400	0.0000	0.0000	0.0000;
	7429	1	0	0	0	0	7	1.0275228	-28.548117	230	2	1.1	0.9	28.9000	-6.5400	0.0000	0.0000;
	7430	1	46.92	13.29	0	0	7	1.0070402	-32.339121	115	2	1.1	0.9	767.2400	232.2700	0.0000	0.0000;
	7431	1	35.57	10.08	0	0	7	0.9901473	-40.368073	115	5	1.1	0.9	393.9700	89.3300	0.0000	0.0000;
	7432	1	22.94	6.5	0	0	7	1.0010677	-59.954634	115	5	1.1	0.9	169.1100	12.6300	0.0000	0.0000;
	8001	1	10.82	3.07	0	0	8	1.0154124	-57.861966	115	7	1.1	0.9	101.5000	12.0400	0.0000	0.0000;
	8002	1	11.81	3.35	0	0	8	1.0070921	-71.026386	115	8	1.1	0.9	629.1800	-42.9100	0.0000	0.0000;
	8003	1	11.99	3.4	0	34.65	8	1.02	-59.229985	115	7	1.1	0.9	128.4400	0.0000	0.0000	0.0000;
	8004	1	0	0	0	0	8	1.0161603	-58.626266	230	8	1.1	0.9	230.5000	-0.9700	0.0000	0.0000;
	8005	1	102.01	28.9	0	133.27	8	1.02	-59.872644	115	8	1.1	0.9	259.5100	0.0000	0.0000	0.0000;
	8006	1	37.4	10.6	0	70.66	8	1.02	-68.00605	115	8	1.1	0.9	14.9100	0.0000	0.0000	0.0000;
	8007	1	30.07	8.52	0	0	8	1.0046032	-68.965794	115	8	1.1	0.9	123.2500	21.7600	0.0000	0.0000;
	8008	1	39.22	11.11	0	0	8	0.9793656	-71.766523	115	8	1.1	0.9	340.6600	23.9300	0.0000	0.0000;
	8009	1	9.81	2.78	0	0	8	0.9904705	-43.352914	115	7	1.1	0.9	924.2200	202.4500	0.0000	0.0000;
	8010	1	5.39	1.53	0	0	8	1.014586	-56.594488	115	7	1.1	0.9	81.0500	13.4200	0.0000	0.0000;
	8011	1	27.25	7.72	0	0	8	0.999424	-61.905312	115	7	1.1	0.9	340.1400	50.9500	0.0000	0.0000;
	8012	1	7.6	2.15	0	0	8	1.0085327	-42.538597	115	7	1.1	0.9	358.7800	84.7300	0.0000	0.0000;
	8013	1	60.03	17.01	0	50	8	0.9960636	-72.259569	115	8	1.1	0.9	466.4500	9.6600	0.0000	0.0000;
	8014	1	15.15	4.29	0	0	8	0.9893511	-64.690094	115	7	1.1	0.9	264.3600	24.4400	0.0000	0.0000;
	8015	1	23.93	6.78	0	0	8	0.9989699	-64.440498	115	8	1.1	0.9	463.1500	-27.0100	0.0000	0.0000;
	8016	1	69.86	19.79	0	56.28	8	1.02	-48.019975	115	7	1.1	0.9	1256.5200	0.0000	0.0000	0.0000;
	8017	1	18.44	5.22	0	0	8	0.996993	-69.148445	115	8	1.1	0.9	213.3800	27.7300	0.0000	0.0000;
	8018	1	0	0	0	0	8	1.0149819	-64.594299	230	8	1.1	0.9	394.3400	12.7500	0.0000	0.0000;
	8019	1	103.12	29.22	0	159.99	8	1.02	-68.925975	115	8	1.1	0.9	467.8100	0.0000	0.0000	0.0000;
	8020	1	17.35	4.92	0	0	8	0.9848407	-71.235609	115	8	1.1	0.9	415.3600	31.0700	0.0000	0.0000;
	8021	1	10.73	3.04	0	0	8	1.0129316	-64.205098	115	8	1.1	0.9	1035.4600	-183.4500	0.0000	0.0000;
	8022	1	6.89	1.95	0	16.68	8	1.0175067	-65.027051	115	8	1.1	0.9	778.9900	-117.2600	0.0000	0.0000;
	8023	1	0	0	0	0	8	1.0132456	-61.228891	115	8	1.1	0.9	303.9900	2.8500	0.0000	0.0000;
	8024	2	0	0	0	0	8	1.0149931	-57.770634	13.8	8	1.1	0.9	301.5400	3.0000	0.0000	0.0000;
	8025	1	50.76	14.38	0	51.21	8	1.0198675	-67.422849	115	8	1.1	0.9	447.6800	33.5500	0.0000	0.0000;
	8026	1	55.08	15.61	0	0	8	0.9849828	-72.653265	115	8	1.1	0.9	472.5100	12.0700	0.0000	0.0000;
	8027	1	39.38	11.16	0	0	8	1.0119291	-68.542732	115	8	1.1	0.9	-199.1100	68.3800	0.0000	0.0000;
	8028	1	24.06	6.82	0	0	8	0.9970681	-72.112984	115	8	1.1	0.9	634.0500	-32.0200	0.0000	0.0000;
	8029	1	25.65	7.27	0	0	8	0.9808531	-72.137199	115	8	1.1	0.9	426.2600	24.9500	0.0000	0.0000;
	8030	1	0	0	0	0	8	1.0256854	-36.853099	500	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8031	1	0	0	0	0	8	1.0214036	-37.71737	230	7	1.1	0.9	86.9000	12.5100	0.0000	0.0000;
	8032	1	77.96	22.09	0	0	8	1.0132229	-41.742691	115	7	1.1	0.9	201.1600	55.9100	0.0000	0.0000;
	8033	2	0	0	0	0	8	1.0256854	-36.853099	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8034	2	0	0	0	0	8	1.0256854	-36.853099	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8035	2	0	0	0	0	8	1.0256854	-36.853099	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8036	2	0	0	0	0	8	1.0256854	-36.853099	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8037	1	11.29	3.2	0	0	8	0.9937035	-62.133501	115	7	1.1	0.9	208.8900	19.3000	0.0000	0.0000;
	8038	1	73.15	20.73	0	0	8	0.9925412	-64.480236	115	8	1.1	0.9	382.9900	44.8600	0.0000	0.0000;
	8039	1	12.61	3.57	0	0	8	0.9906377	-72.015544	115	8	1.1	0.9	434.3500	10.7300	0.0000	0.0000;
	8040	1	18.09	5.13	0	0	8	0.9859314	-68.676719	115	8	1.1	0.9	424.7100	37.3900	0.0000	0.0000;
	8041	1	52.77	14.95	0	50	8	1.0117955	-66.513025	115	8	1.1	0.9	871.5100	-161.9000	0.0000	0.0000;
	8042	1	27.31	7.74	0	0	8	0.9915476	-64.944249	115	8	1.1	0.9	358.7400	13.9100	0.0000	0.0000;
	8043	1	0	0	0	0	8	1.0149102	-54.867188	500	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8044	1	0	0	0	0	8	1.0123318	-57.056713	230	7	1.1	0.9	38.0800	1.9000	0.0000	0.0000;
	8045	1	0	0	0	0	8	1.008692	-60.249936	115	7	1.1	0.9	326.1900	49.7400	0.0000	0.0000;
	8046	2	0	0	0	0	8	1.0123007	-53.563576	18	7	1.1	0.9	33.6800	-1.3100	0.0000	0.0000;
	8047	2	0	0	0	0	8	1.0149102	-54.867188	18	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8048	2	0	0	0	0	8	1.0376534	-52.37178	18	7	1.1	0.9	33.6300	-110.3900	0.0000	0.0000;
	8049	2	0	0	0	0	8	1.0133743	-53.999145	18	7	1.1	0.9	33.6500	-1.3100	0.0000	0.0000;
	8050	2	0	0	0	0	8	1.0149102	-54.867188	18	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8051	2	0	0	0	0	8	1.0149102	-54.867188	18	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8052	1	15.19	4.3	0	0	8	1.0095626	-69.949077	115	8	1.1	0.9	448.2900	0.6700	0.0000	0.0000;
	8053	1	20.96	5.94	0	0	8	0.9819298	-70.505296	115	8	1.1	0.9	227.1700	12.9800	0.0000	0.0000;
	8054	1	16.16	4.58	0	0	8	0.9905644	-66.62181	115	7	1.1	0.9	299.7100	59.8300	0.0000	0.0000;
	8055	1	33.79	9.57	0	0	8	1.0142046	-65.231421	115	8	1.1	0.9	522.3700	5.9800	0.0000	0.0000;
	8056	1	10.55	2.99	0	0	8	1.0158358	-70.626743	115	8	1.1	0.9	552.5800	1.1100	0.0000	0.0000;
	8057	1	0	0	0	0	8	1.0236968	-58.14123	500	7	1.1	0.9	30.6600	-2.2900	0.0000	0.0000;
	8058	1	0	0	0	0	8	1.0157965	-57.870691	230	7	1.1	0.9	43.9100	6.7500	0.0000	0.0000;
	8059	1	0	0	0	0	8	1.0107767	-59.851233	115	7	1.1	0.9	117.9800	44.3400	0.0000	0.0000;
	8060	2	0	0	0	0	8	1.0236968	-58.14123	13.8	7	1.1	0.9	30.6600	-2.2900	0.0000	0.0000;
	8061	2	0	0	0	0	8	1.0236968	-58.14123	13.8	7	1.1	0.9	30.6600	-2.2900	0.0000	0.0000;
	8062	1	10.19	2.89	0	0	8	1.016968	-61.489078	115	8	1.1	0.9	635.4700	-24.9100	0.0000	0.0000;
	8063	1	69.38	19.66	0	0	8	0.996268	-67.10215	115	8	1.1	0.9	706.8800	-83.1200	0.0000	0.0000;
	8064	1	21.23	6.01	0	0	8	1.00755	-60.415068	115	7	1.1	0.9	143.3200	49.2100	0.0000	0.0000;
	8065	1	6.85	1.94	0	0	8	0.9941836	-66.767841	115	7	1.1	0.9	-25.9800	-18.4500	0.0000	0.0000;
	8066	1	3.23	0.92	0	0	8	0.995321	-62.925639	115	8	1.1	0.9	529.6800	33.4100	0.0000	0.0000;
	8067	1	0	0	0	0	8	1.0119376	-52.232943	500	7	1.1	0.9	33.5800	-0.2900	0.0000	0.0000;
	8068	1	0	0	0	0	8	1.0172148	-53.054855	230	7	1.1	0.9	40.5400	4.6000	0.0000	0.0000;
	8069	1	0	0	0	0	8	1.018187	-54.435754	115	7	1.1	0.9	54.5500	10.4600	0.0000	0.0000;
	8070	2	0	0	0	0	8	1.0119376	-52.232943	13.8	7	1.1	0.9	33.5800	-0.2900	0.0000	0.0000;
	8071	2	0	0	0	0	8	1	-46.740014	13.8	7	1.1	0.9	33.5400	0.0000	0.0000	0.0000;
	8072	1	70.08	19.86	0	0	8	0.9847605	-65.502756	115	8	1.1	0.9	373.9900	51.1300	0.0000	0.0000;
	8073	1	19.05	5.4	0	0	8	0.9872891	-71.843614	115	8	1.1	0.9	432.2800	15.7500	0.0000	0.0000;
	8074	1	0	0	0	0	8	1.0285011	-51.277635	500	8	1.1	0.9	68.0200	-1.5300	0.0000	0.0000;
	8075	1	0	0	0	0	8	1.0268502	-54.455362	230	8	1.1	0.9	34.5200	-17.6800	0.0000	0.0000;
	8076	1	0	0	0	0	8	1.0227133	-58.384424	115	8	1.1	0.9	410.4000	-62.4700	0.0000	0.0000;
	8077	2	0	0	0	0	8	1.03	-48.916387	13.8	8	1.1	0.9	68.0500	0.0000	0.0000	0.0000;
	8078	2	0	0	0	0	8	1.03	-48.79011	13.8	8	1.1	0.9	68.0300	0.0000	0.0000	0.0000;
	8079	2	0	0	0	0	8	1.03	-49.340066	13.8	8	1.1	0.9	68.0400	0.0000	0.0000	0.0000;
	8080	2	0	0	0	0	8	1.03	-49.045994	13.8	8	1.1	0.9	68.0400	0.0000	0.0000	0.0000;
	8081	1	26.05	7.38	0	0	8	0.9908967	-71.321577	115	8	1.1	0.9	413.4400	9.8800	0.0000	0.0000;
	8082	1	0	0	0	0	8	1.0316333	-46.78417	500	7	1.1	0.9	31.4300	0.1500	0.0000	0.0000;
	8083	1	0	0	0	0	8	1.0250297	-49.552385	230	7	1.1	0.9	36.7500	3.2300	0.0000	0.0000;
	8084	1	0	0	0	0	8	1.0118832	-53.912871	161	7	1.1	0.9	53.4200	9.8200	0.0000	0.0000;
	8085	1	0	0	0	0	8	1.0115713	-54.430183	161	7	1.1	0.9	57.3000	10.8700	0.0000	0.0000;
	8086	1	21.25	6.02	0	0	8	1.0113669	-55.809719	115	7	1.1	0.9	67.7300	13.2500	0.0000	0.0000;
	8087	2	0	0	0	0	8	1.0316333	-46.78417	18	7	1.1	0.9	31.4300	0.1500	0.0000	0.0000;
	8088	2	0	0	0	0	8	1.04	-43.964419	18	7	1.1	0.9	31.3900	0.0000	0.0000	0.0000;
	8089	1	21.47	6.08	0	0	8	1.0139703	-70.143054	115	8	1.1	0.9	499.9100	2.2700	0.0000	0.0000;
	8090	1	15.21	4.31	0	0	8	1.0061551	-68.009139	115	7	1.1	0.9	339.5600	48.8000	0.0000	0.0000;
	8091	1	11.87	3.36	0	29.13	8	1.02	-63.476973	115	7	1.1	0.9	444.5300	0.0000	0.0000	0.0000;
	8092	1	7.11	2.01	0	0	8	0.9958807	-67.309217	115	7	1.1	0.9	315.9300	56.7300	0.0000	0.0000;
	8093	1	4.91	1.39	0	0	8	1.0111602	-59.43829	115	8	1.1	0.9	650.1400	9.9700	0.0000	0.0000;
	8094	1	0	0	0	0	8	1.0000519	-43.092813	230	7	1.1	0.9	81.0400	7.8200	0.0000	0.0000;
	8095	1	146.81	41.6	0	0	8	0.989627	-46.098378	115	7	1.1	0.9	85.7700	8.8300	0.0000	0.0000;
	8096	1	11.17	3.16	0	0	8	0.9896834	-70.256825	115	8	1.1	0.9	354.7000	30.4100	0.0000	0.0000;
	8097	1	0	0	0	0	8	1.0236068	-58.199305	230	8	1.1	0.9	3.6200	-23.0000	0.0000	0.0000;
	8098	1	0	0	0	0	8	1.017562	-61.696743	115	8	1.1	0.9	708.6800	-12.5900	0.0000	0.0000;
	8099	2	0	0	0	0	8	1.0229234	-53.65634	13.8	8	1.1	0.9	7.3500	-23.2900	0.0000	0.0000;
	8100	1	41.13	11.65	0	0	8	1.0127833	-70.02308	115	8	1.1	0.9	631.0600	-49.1600	0.0000	0.0000;
	8101	1	12.54	3.55	0	0	8	0.9955535	-65.360121	115	8	1.1	0.9	544.4700	-45.2800	0.0000	0.0000;
	8102	1	4.76	1.35	0	0	8	1.0063333	-51.432632	115	7	1.1	0.9	111.1300	20.9900	0.0000	0.0000;
	8103	1	8.15	2.31	0	0	8	1.0148887	-55.64631	115	7	1.1	0.9	68.3600	12.1100	0.0000	0.0000;
	8104	1	46.53	13.18	0	0	8	1.0032874	-43.563027	115	7	1.1	0.9	611.4200	120.6400	0.0000	0.0000;
	8105	1	0	0	0	0	8	1.0186087	-56.374683	230	8	1.1	0.9	12.7700	-55.4100	0.0000	0.0000;
	8106	1	99.89	28.3	0	0	8	1.0023568	-60.324847	115	8	1.1	0.9	792.9900	30.9500	0.0000	0.0000;
	8107	1	9.21	2.61	0	23.67	8	1.02	-61.023701	115	8	1.1	0.9	523.5700	0.0000	0.0000	0.0000;
	8108	1	43.93	12.45	0	0	8	0.9949295	-72.677322	115	8	1.1	0.9	394.7900	12.3900	0.0000	0.0000;
	8109	1	51.76	14.67	0	0	8	0.9841612	-67.780997	115	8	1.1	0.9	694.1200	38.1000	0.0000	0.0000;
	8110	1	20.41	5.78	0	40	8	1.0120432	-67.549664	115	8	1.1	0.9	336.5100	39.1700	0.0000	0.0000;
	8111	1	87.11	24.68	0	0	8	1.0041215	-63.44221	115	8	1.1	0.9	366.9800	2.9800	0.0000	0.0000;
	8112	1	0	0	0	0	8	1.0299812	-59.037645	500	8	1.1	0.9	22.7300	-2.6200	0.0000	0.0000;
	8113	1	0	0	0	0	8	1.0255926	-59.887946	230	8	1.1	0.9	20.1800	-4.0000	0.0000	0.0000;
	8114	1	24.41	6.92	0	0	8	1.0208706	-61.873912	115	8	1.1	0.9	245.1800	49.3500	0.0000	0.0000;
	8115	2	0	0	0	0	8	1.0299812	-59.037645	13.8	8	1.1	0.9	22.7300	-2.6200	0.0000	0.0000;
	8116	2	0	0	0	0	8	1.0299812	-59.037645	13.8	8	1.1	0.9	22.7300	-2.6200	0.0000	0.0000;
	8117	2	0	0	0	0	8	1.04	-57.689152	13.8	8	1.1	0.9	22.9100	0.0000	0.0000	0.0000;
	8118	1	36.62	10.38	0	0	8	0.9942125	-66.641962	115	7	1.1	0.9	319.9600	28.9200	0.0000	0.0000;
	8119	1	48	13.6	0	0	8	1.0180517	-60.406378	115	8	1.1	0.9	378.0900	-64.3000	0.0000	0.0000;
	8120	1	31.9	9.04	0	97.08	8	1.02	-49.075401	115	7	1.1	0.9	122.1400	0.0000	0.0000	0.0000;
	8121	1	79.16	22.43	0	0	8	1.0097711	-65.810016	115	8	1.1	0.9	414.0200	52.4400	0.0000	0.0000;
	8122	1	29.41	8.33	0	0	8	1.0120271	-49.155763	115	7	1.1	0.9	1176.1200	-102.0300	0.0000	0.0000;
	8123	1	17.53	4.97	0	0	8	0.9886799	-67.199688	115	8	1.1	0.9	840.1000	53.5900	0.0000	0.0000;
	8124	1	20.2	5.72	0	0	8	1.0007413	-65.331558	115	8	1.1	0.9	328.0200	44.4200	0.0000	0.0000;
	8125	1	45.16	12.8	0	30	8	1.0057386	-66.523122	115	8	1.1	0.9	540.2400	-18.8700	0.0000	0.0000;
	8126	1	0	0	0	0	8	1.0317803	-53.486857	500	8	1.1	0.9	121.5700	1.8600	0.0000	0.0000;
	8127	1	0	0	0	0	8	1.0296548	-54.643581	230	8	1.1	0.9	121.0300	-2.5900	0.0000	0.0000;
	8128	1	0	0	0	0	8	1.0283219	-56.957295	115	8	1.1	0.9	553.4200	-8.2100	0.0000	0.0000;
	8129	2	0	0	0	0	8	1.03	-51.756881	18	8	1.1	0.9	121.3700	0.0000	0.0000	0.0000;
	8130	2	0	0	0	0	8	1.03	-49.170905	18	8	1.1	0.9	121.0200	0.0000	0.0000	0.0000;
	8131	2	0	0	0	0	8	1.03	-51.2813	18	8	1.1	0.9	121.3300	0.0000	0.0000	0.0000;
	8132	1	21.93	6.21	0	0	8	0.9892636	-65.161885	115	7	1.1	0.9	277.7500	60.8600	0.0000	0.0000;
	8133	1	0	0	0	0	8	1.0161024	-63.537729	230	8	1.1	0.9	-2.3000	5.7100	0.0000	0.0000;
	8134	1	111.5	31.59	0	0	8	1.0149822	-66.570175	115	8	1.1	0.9	-52.0500	19.1600	0.0000	0.0000;
	8135	1	81.21	23.01	0	0	8	1.0145415	-69.719557	115	8	1.1	0.9	475.9300	1.7200	0.0000	0.0000;
	8136	1	10.05	2.85	0	0	8	0.99328	-69.853108	115	8	1.1	0.9	468.8400	8.1800	0.0000	0.0000;
	8137	1	24.32	6.89	0	0	8	0.9998399	-63.292469	115	8	1.1	0.9	408.3900	-21.1700	0.0000	0.0000;
	8138	1	6.5	1.84	0	57.65	8	1.02	-70.915872	115	8	1.1	0.9	611.7900	0.0000	0.0000	0.0000;
	8139	1	0	0	0	0	8	0.9968942	-43.819994	230	7	1.1	0.9	82.9800	7.8000	0.0000	0.0000;
	8140	1	168.51	47.75	0	0	8	0.9906159	-46.575094	115	7	1.1	0.9	89.6500	7.7800	0.0000	0.0000;
	8141	1	20.94	5.93	0	0	8	1.0048151	-52.325946	115	7	1.1	0.9	134.7000	3.5900	0.0000	0.0000;
	8142	1	22.36	6.34	0	0	8	0.9944025	-62.362288	115	8	1.1	0.9	626.5800	30.5600	0.0000	0.0000;
	8143	1	22.94	6.5	0	0	8	1.0108316	-45.948648	115	7	1.1	0.9	162.3800	26.6600	0.0000	0.0000;
	8144	1	6.04	1.71	0	0	8	1.0025901	-61.731595	115	7	1.1	0.9	238.8800	56.7600	0.0000	0.0000;
	8145	1	6.16	1.74	0	0	8	0.9995799	-66.689799	115	8	1.1	0.9	488.2300	-0.8500	0.0000	0.0000;
	8146	1	49.91	14.14	0	0	8	0.9937714	-72.887444	115	8	1.1	0.9	634.0400	-17.6900	0.0000	0.0000;
	8147	2	0	0	0	0	8	1.0082265	-59.865546	230	7	1.1	0.9	32.4600	2.0400	0.0000	0.0000;
	8148	1	0	0	0	0	8	1.0027854	-62.214098	161	7	1.1	0.9	30.6800	-0.9700	0.0000	0.0000;
	8149	1	0	0	0	0	8	0.9942873	-66.499437	115	7	1.1	0.9	-49.1000	-24.4100	0.0000	0.0000;
	8150	1	8.51	2.41	0	0	8	1.0034097	-64.742015	115	8	1.1	0.9	557.5900	-38.4800	0.0000	0.0000;
	8151	1	17.38	4.92	0	44.1	8	1.02	-67.957417	115	7	1.1	0.9	357.7100	0.0000	0.0000	0.0000;
	8152	2	46.35	13.13	0	0	8	1.0172593	-47.081348	115	7	1.1	0.9	80.8400	0.7000	0.0000	0.0000;
	8153	1	38.55	10.92	0	0	8	0.9864209	-71.762511	115	8	1.1	0.9	360.7900	23.1800	0.0000	0.0000;
	8154	1	26.31	7.46	0	0	8	0.9980448	-71.337128	115	8	1.1	0.9	465.0200	9.4700	0.0000	0.0000;
	8155	2	0	0	0	0	8	1.0270114	-47.490401	500	7	1.1	0.9	33.5100	0.4800	0.0000	0.0000;
	8156	1	0	0	0	0	8	1.0158958	-46.253077	230	7	1.1	0.9	63.7300	8.0000	0.0000	0.0000;
	8157	1	0	0	0	0	8	1.0102811	-50.323335	115	7	1.1	0.9	93.7300	18.4600	0.0000	0.0000;
	8158	2	0	0	0	0	8	1.0222086	-38.944432	500	7	1.1	0.9	66.9400	1.3600	0.0000	0.0000;
	8159	1	0	0	0	81.61	8	1.02	-42.356614	230	7	1.1	0.9	71.6800	0.0000	0.0000	0.0000;
	8160	1	90.76	25.71	0	0	8	1.0166512	-45.575246	115	7	1.1	0.9	76.6500	0.8800	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	1004	158.25	-30.38	44.94	-30.38	1.01	253.2	1	158.25	158.25	0	0	0	0	0	0	0	0	0	0	211	0.0000	0.0000	0.0000	0.0000;
	1006	25.73	-4.35	7.31	-4.94	1	41.16	1	25.73	25.73	0	0	0	0	0	0	0	0	0	0	34.3	0.0000	0.0000	0.0000	0.0000;
	1009	61.87	-11.88	17.57	-11.88	1	99	1	61.87	61.87	0	0	0	0	0	0	0	0	0	0	82.5	0.0000	0.0000	0.0000	0.0000;
	1011	9.97	0	0	0	1	12	1	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	1021	149.63	-23.15	42.49	-28.73	1	239.4	1	149.63	149.63	0	0	0	0	0	0	0	0	0	0	199.5	0.0000	0.0000	0.0000	0.0000;
	1023	135	2.26	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	1026	93.15	-3.42	26.45	-17.88	1	149.04	1	93.15	93.15	0	0	0	0	0	0	0	0	0	0	124.2	0.0000	0.0000	0.0000	0.0000;
	1033	208.5	-40.03	59.21	-40.03	1	333.6	1	208.5	208.5	0	0	0	0	0	0	0	0	0	0	278	0.0000	0.0000	0.0000	0.0000;
	1035	67.5	-6.87	19.17	-12.96	1	108	1	67.5	67.5	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	1039	110.63	-16.65	31.42	-21.24	1	177	1	110.63	110.63	0	0	0	0	0	0	0	0	0	0	147.5	0.0000	0.0000	0.0000	0.0000;
	1042	0	0	25.96	-17.55	1	146.28	0	121.9	36.57	0	0	0	0	0	0	0	0	0	0	121.9	0.0000	0.0000	0.0000	0.0000;
	1043	44.1	-1.16	12.52	-8.47	1	70.56	1	44.1	44.1	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	1048	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2	0.0000	0.0000	0.0000	0.0000;
	1049	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2	0.0000	0.0000	0.0000	0.0000;
	1050	89.15	-4.14	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	1051	89.15	-2.88	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	1052	89.15	-7.04	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	1053	0	0	91.01	-19.85	1	214.56	0	178.8	53.64	0	0	0	0	0	0	0	0	0	0	178.8	0.0000	0.0000	0.0000	0.0000;
	1057	0	0	25.56	-17.28	1	144	0	120	36	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	1059	0	0	2.85	-0.62	1.04	6.72	0	5.6	1.68	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	1060	0	0	1.02	-0.22	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1062	0	0	0	0	1.01	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1063	0	0	0	0	1.01	276	0	230	69	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	1066	106.88	-0.83	30.35	-20.52	1	171	1	106.88	106.88	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	1070	120.38	25.49	34.19	-23.11	1.04	192.6	1	120.38	120.38	0	0	0	0	0	0	0	0	0	0	160.5	0.0000	0.0000	0.0000	0.0000;
	1072	191.59	30.82	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1073	191.59	35.97	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1074	191.59	32.68	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1075	191.59	34.38	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1076	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1077	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1078	95.23	18.16	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	1079	95.23	-10.6	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	1080	95.23	14.9	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	1081	0	0	145.83	-31.8	1.01	343.8	0	286.5	85.95	0	0	0	0	0	0	0	0	0	0	286.5	0.0000	0.0000	0.0000	0.0000;
	1082	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	1084	86.62	24.6	24.6	-16.63	1.04	138.6	1	86.62	86.62	0	0	0	0	0	0	0	0	0	0	115.5	0.0000	0.0000	0.0000	0.0000;
	1088	56.25	-0.29	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	1090	114.37	31.03	32.48	-21.96	1.02	183	1	114.37	114.37	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	1090	27	7.67	7.67	-5.18	1.02	43.2	1	27	27	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2004	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	2005	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	2006	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	2013	150.45	-28.89	42.73	-28.89	1	240.72	1	150.45	150.45	0	0	0	0	0	0	0	0	0	0	200.6	0.0000	0.0000	0.0000	0.0000;
	2019	0	0	46.43	-31.39	1.04	261.6	0	218	65.4	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	2023	83.1	18.16	42.42	-9.25	1.02	100	1	83.33	25	0	0	0	0	0	0	0	0	0	0	83.33	0.0000	0.0000	0.0000	0.0000;
	2024	166.2	26.53	84.83	-18.5	1.02	200	1	166.67	50	0	0	0	0	0	0	0	0	0	0	166.67	0.0000	0.0000	0.0000	0.0000;
	2042	59.7	-11.46	16.95	-11.46	1.01	95.52	1	59.7	59.7	0	0	0	0	0	0	0	0	0	0	79.6	0.0000	0.0000	0.0000	0.0000;
	2056	0	0	2.8	-0.73	0.99	7.2	0	6	1.8	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	2057	573.57	-47.07	335.52	-87.84	0.99	864	1	720	216	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	2059	60	-11.52	17.04	-11.52	1	96	1	60	60	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2062	101.55	-4.84	28.84	-19.5	1.02	162.48	1	101.55	101.55	0	0	0	0	0	0	0	0	0	0	135.4	0.0000	0.0000	0.0000	0.0000;
	2071	112.5	-0.82	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2076	22.5	6.39	6.39	-4.32	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2078	84.38	3.09	23.96	-16.2	1.02	135	1	84.38	84.38	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	2083	19.94	10.18	10.18	-2.22	1.02	24	1	20	6	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2084	0	0	10.18	-2.22	1.02	24	0	20	6	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2085	0	0	20.36	-4.44	1.02	48	0	40	12	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2089	50.7	0.48	14.4	-9.73	1	81.12	1	50.7	50.7	0	0	0	0	0	0	0	0	0	0	67.6	0.0000	0.0000	0.0000	0.0000;
	2094	0	0	2.13	-1.44	1	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2095	0	0	16.93	-11.45	1	95.4	0	79.5	23.85	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	2099	7.5	-0.05	2.13	-1.44	1.02	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2100	112.5	0.58	31.95	-21.6	1.02	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2103	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	2104	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	2105	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	2115	184.2	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2116	184.2	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2117	184.2	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2118	184.2	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2119	184.2	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2120	184.2	-2.92	94.02	-20.5	1.01	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2123	136.28	-26.16	38.7	-26.16	1	218.04	1	136.28	136.28	0	0	0	0	0	0	0	0	0	0	181.7	0.0000	0.0000	0.0000	0.0000;
	2127	216.45	-0.02	61.47	-41.56	1.04	346.32	1	216.45	216.45	0	0	0	0	0	0	0	0	0	0	288.6	0.0000	0.0000	0.0000	0.0000;
	3004	28.13	-5.4	7.99	-5.4	1	45	1	28.13	28.13	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	3017	127.13	3.68	36.1	-24.41	1.01	203.4	1	127.13	127.13	0	0	0	0	0	0	0	0	0	0	169.5	0.0000	0.0000	0.0000	0.0000;
	3020	112.5	12.59	31.95	-21.6	1.03	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3028	150	42.6	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3034	97.87	18.15	27.8	-18.79	1.03	156.6	1	97.87	97.87	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	3039	156.75	44.52	44.52	-30.1	1.04	250.8	1	156.75	156.75	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	3043	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	3044	0	0	45.5	-9.92	1.04	107.28	0	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3045	0	0	227.52	-49.62	1.04	536.4	0	447	134.1	0	0	0	0	0	0	0	0	0	0	447	0.0000	0.0000	0.0000	0.0000;
	3048	180.75	51.33	51.33	-34.7	1.04	289.2	1	180.75	180.75	0	0	0	0	0	0	0	0	0	0	241	0.0000	0.0000	0.0000	0.0000;
	3055	183.88	50.05	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3056	183.88	31.71	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3057	183.88	30.31	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3060	124.22	16.04	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3061	124.22	17.93	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3062	124.22	27.34	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3063	124.22	20.41	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3065	60.37	-8.38	17.15	-11.59	1	96.6	1	60.37	60.37	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	3068	112.5	30.84	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3071	127.65	-24.51	36.25	-24.51	1	204.24	1	127.65	127.65	0	0	0	0	0	0	0	0	0	0	170.2	0.0000	0.0000	0.0000	0.0000;
	3074	74.85	-1.88	21.26	-14.37	1	119.76	1	74.85	74.85	0	0	0	0	0	0	0	0	0	0	99.8	0.0000	0.0000	0.0000	0.0000;
	3081	186.75	40.91	53.04	-35.86	1.04	298.8	1	186.75	186.75	0	0	0	0	0	0	0	0	0	0	249	0.0000	0.0000	0.0000	0.0000;
	3084	174.37	-5.29	49.52	-33.48	1	279	1	174.37	174.37	0	0	0	0	0	0	0	0	0	0	232.5	0.0000	0.0000	0.0000	0.0000;
	3086	56.25	-0.11	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3087	0	0	15.97	-10.8	1	90	0	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3092	150	30.83	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3095	90.45	21.16	25.69	-17.37	1.04	144.72	1	90.45	90.45	0	0	0	0	0	0	0	0	0	0	120.6	0.0000	0.0000	0.0000	0.0000;
	3098	120	21.82	34.08	-23.04	1.04	192	1	120	120	0	0	0	0	0	0	0	0	0	0	160	0.0000	0.0000	0.0000	0.0000;
	3105	44.5	-0.74	17.07	-0.74	1	18	1	44.5	44.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	3106	53.02	-2.57	62.48	-2.69	1	65.88	1	53.02	53.02	0	0	0	0	0	0	0	0	0	0	54.9	0.0000	0.0000	0.0000	0.0000;
	3110	63	13.69	17.89	-12.1	1.04	100.8	1	63	63	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	3112	56.1	-1.51	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	3113	56.1	-0.82	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	3117	47.25	-3.77	13.42	-9.07	1	75.6	1	47.25	47.25	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	3118	90	-6.63	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	3120	29.7	0	0	0	1	47.52	1	29.7	29.7	0	0	0	0	0	0	0	0	0	0	39.6	0.0000	0.0000	0.0000	0.0000;
	3122	147.75	-8.91	41.96	-28.37	1	236.4	1	147.75	147.75	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	3127	101.25	-19.44	28.76	-19.44	1	162	1	101.25	101.25	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	3129	94.88	-18.22	26.94	-18.22	1	151.8	1	94.88	94.88	0	0	0	0	0	0	0	0	0	0	126.5	0.0000	0.0000	0.0000	0.0000;
	3131	85.5	24.28	24.28	-16.42	1.02	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3137	75.9	21.56	21.56	-14.57	1.03	121.44	1	75.9	75.9	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	3141	68.62	-13.18	19.49	-13.18	1	109.8	1	68.62	68.62	0	0	0	0	0	0	0	0	0	0	91.5	0.0000	0.0000	0.0000	0.0000;
	4010	151.2	20.85	42.94	-29.03	1.03	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6	0.0000	0.0000	0.0000	0.0000;
	4026	408.86	57.46	191.06	-50.02	1.03	492	1	410	123	0	0	0	0	0	0	0	0	0	0	410	0.0000	0.0000	0.0000	0.0000;
	4030	460.56	-23.08	290.04	-75.93	1.01	746.88	1	622.4	186.72	0	0	0	0	0	0	0	0	0	0	622.4	0.0000	0.0000	0.0000	0.0000;
	4045	93.4	8.96	35.86	-1.54	1.02	37.8	1	93.4	93.4	0	0	0	0	0	0	0	0	0	0	31.5	0.0000	0.0000	0.0000	0.0000;
	4046	28.5	2.93	10.94	-0.47	1.02	11.52	1	28.5	28.5	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	4047	27.48	6.02	75.1	-3.23	1.02	79.2	1	27.48	27.48	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	4050	150	-14.05	42.6	-28.8	1	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	4052	44.08	22.5	22.5	-4.91	1.04	53.04	1	44.2	13.26	0	0	0	0	0	0	0	0	0	0	44.2	0.0000	0.0000	0.0000	0.0000;
	4058	99.6	18.55	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	4059	84.08	19.72	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	4060	124.4	15.6	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	4061	148.87	20.61	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	4062	171.85	17.91	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	4063	124.75	20.79	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	4065	46.87	14.18	23.92	-5.22	1.02	56.4	1	47	14.1	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	4075	0	0	89.75	-19.57	1.03	211.6	0	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	4076	175.84	36.05	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	4077	97.06	28.93	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	4082	242.72	32.28	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	4083	242.72	33.27	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	4084	242.72	51.43	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	4085	168.05	54.88	179.17	-39.07	1.04	422.4	1	352	105.6	0	0	0	0	0	0	0	0	0	0	352	0.0000	0.0000	0.0000	0.0000;
	4090	0	0	0.65	-0.17	1.01	1.68	0	1.4	0.42	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4091	23.43	3.95	10.95	-2.87	1.01	28.2	1	23.5	7.05	0	0	0	0	0	0	0	0	0	0	23.5	0.0000	0.0000	0.0000	0.0000;
	4092	0	0	3.54	-0.93	1.01	9.12	0	7.6	2.28	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	4093	27.92	2.53	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4094	27.92	8.12	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4095	27.92	3.75	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4096	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4097	27.92	3.29	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4098	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4105	135	26.12	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	4115	131.43	37.25	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8	0.0000	0.0000	0.0000	0.0000;
	4116	123.76	34.12	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8	0.0000	0.0000	0.0000	0.0000;
	4133	0	0	17.1	-3.73	1	40.32	0	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4134	10.21	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4135	10.21	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4136	10.21	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4137	0	0	34.2	-7.46	1	80.64	0	67.2	20.16	0	0	0	0	0	0	0	0	0	0	67.2	0.0000	0.0000	0.0000	0.0000;
	4138	0	0	33.59	-7.33	1	79.2	0	66	19.8	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	4142	141	40.04	40.04	-27.07	1.04	225.6	1	141	141	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	4153	212.4	60.32	60.32	-40.78	1.04	339.84	1	212.4	212.4	0	0	0	0	0	0	0	0	0	0	283.2	0.0000	0.0000	0.0000	0.0000;
	4160	197.22	68.62	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	4161	87.79	28.72	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	4162	112.46	27.68	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	4163	0	0	4.58	-1	1.03	10.8	0	9	2.7	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	4166	150.75	-28.94	42.81	-28.94	1	241.2	1	150.75	150.75	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	4177	112.5	8.16	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	4181	150.07	42.62	42.62	-28.81	1.04	240.12	1	150.07	150.07	0	0	0	0	0	0	0	0	0	0	200.1	0.0000	0.0000	0.0000	0.0000;
	4183	152.25	43.24	43.24	-29.23	1.03	243.6	1	152.25	152.25	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	4192	74.79	21.27	38.17	-8.33	1.02	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	4192	183.26	21.27	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	4192	0	0	12.22	-2.66	1.02	28.8	0	24	7.2	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	4192	60.83	21.27	31.05	-6.77	1.02	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	4192	10.37	5.29	5.29	-1.15	1.02	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	4192	136.48	21.27	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	4192	155.9	21.27	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	4192	155.9	21.27	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	4192	183.26	21.27	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	4192	183.26	21.27	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	4194	151.2	42.94	42.94	-29.03	1.02	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6	0.0000	0.0000	0.0000	0.0000;
	4195	69	-13.25	19.6	-13.25	1	110.4	1	69	69	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	5020	90	-11.79	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	5023	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.44	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	5035	0	0	2.14	-0.47	1.02	5.04	0	4.2	1.26	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	5036	0	0	3.26	-0.71	1.02	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	5037	93.74	76.29	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5038	93.74	74.11	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5039	93.74	157.01	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5040	93.74	55.86	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5041	93.74	80.68	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5042	93.74	69.22	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5051	84.46	43.11	43.11	-9.4	1.02	101.64	1	84.7	25.41	0	0	0	0	0	0	0	0	0	0	84.7	0.0000	0.0000	0.0000	0.0000;
	5057	0	0	161.53	-35.23	1	380.82	0	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35	0.0000	0.0000	0.0000	0.0000;
	5058	251.16	-12.74	161.53	-35.23	1	380.82	1	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35	0.0000	0.0000	0.0000	0.0000;
	5065	10.57	5.4	5.4	-1.18	1.03	12.72	1	10.6	3.18	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	5066	0	0	0.92	-0.2	1.03	2.16	0	1.8	0.54	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5067	437.05	194.05	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	5068	437.05	183.38	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	5069	437.05	172.2	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	5089	0	0	47.57	-2.05	1.01	50.16	0	123.9	0	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	5106	0	0	5.03	-1.32	1.04	12.96	0	10.8	3.24	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	5107	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.71	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	5166	126.15	64.39	64.39	-14.04	1.04	151.8	1	126.5	37.95	0	0	0	0	0	0	0	0	0	0	126.5	0.0000	0.0000	0.0000	0.0000;
	5167	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.48	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	5170	45	-8.64	12.78	-8.64	1	72	1	45	45	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	5198	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	5206	207.1	35.14	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	5207	180.01	63	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	5208	180.01	50.47	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	5238	168.75	-32.4	47.93	-32.4	1	270	1	168.75	168.75	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	5243	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	5262	1211.61	56.27	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215	0.0000	0.0000	0.0000	0.0000;
	5263	1023.98	51.46	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215	0.0000	0.0000	0.0000	0.0000;
	5281	266.98	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	5282	266.98	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	5283	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	5297	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	5298	114.68	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	5299	114.68	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	5300	114.68	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	5301	82.47	42.09	42.09	-9.18	1.04	99.24	1	82.7	24.81	0	0	0	0	0	0	0	0	0	0	82.7	0.0000	0.0000	0.0000	0.0000;
	5302	462.46	175.61	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75	0.0000	0.0000	0.0000	0.0000;
	5303	462.46	229.47	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75	0.0000	0.0000	0.0000	0.0000;
	5319	79.86	9.76	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	5320	0	0	133.77	-29.17	1.01	315.36	0	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	5321	79.86	10.07	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	5324	283.28	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	5325	283.28	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	5326	283.28	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	5342	8.4	3.2	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	5343	207.5	69.11	79.67	-3.43	1.04	84	1	207.5	207.5	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	5360	1005.19	-25.85	469.73	-122.98	1.01	1209.6	1	1008	302.4	0	0	0	0	0	0	0	0	0	0	1008	0.0000	0.0000	0.0000	0.0000;
	5363	10.37	-1.15	5.29	-1.15	1	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	5364	212.73	-22.03	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5365	212.73	-8.45	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5366	212.73	-7.41	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5367	212.73	-7.26	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5368	212.73	-13.71	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5369	212.73	-6.79	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5382	63.51	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	5383	63.51	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	5399	124.2	35.27	35.27	-23.85	1.04	198.72	1	124.2	124.2	0	0	0	0	0	0	0	0	0	0	165.6	0.0000	0.0000	0.0000	0.0000;
	5403	89.15	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5404	77.23	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5405	84.77	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5406	89.15	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5415	121.66	-11.4	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	5416	121.66	-10.89	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	5417	121.66	-12.52	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	5418	118.47	-13.19	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8	0.0000	0.0000	0.0000	0.0000;
	5419	118.47	-13.19	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8	0.0000	0.0000	0.0000	0.0000;
	5423	12.37	-1.38	6.31	-1.38	1	14.88	1	12.4	3.72	0	0	0	0	0	0	0	0	0	0	12.4	0.0000	0.0000	0.0000	0.0000;
	5424	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	288.19	19.06	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	288.19	19.06	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	140.91	19.06	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3	0.0000	0.0000	0.0000	0.0000;
	5444	140.91	19.06	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3	0.0000	0.0000	0.0000	0.0000;
	6006	212.41	77.37	108.42	-23.64	1.04	255.6	1	213	63.9	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	6007	0	0	216.83	-47.29	1.04	511.2	0	426	127.8	0	0	0	0	0	0	0	0	0	0	426	0.0000	0.0000	0.0000	0.0000;
	6008	197.78	67.78	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	6009	197.78	42.18	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	6010	197.78	57.22	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	6041	0	20.48	20.48	-0.88	1.04	21.6	1	0	0	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	6042	0	54.26	122.91	-5.29	1.04	129.6	1	0	0	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	6048	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.02	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	6049	0	0	4.89	-1.07	1.04	11.52	0	9.6	2.88	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	6050	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	6051	57.24	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6052	0	0	29.22	-6.37	1.04	68.88	0	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6053	57.24	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6054	57.24	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6069	123.82	49.23	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6070	131.29	21.36	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6071	105.9	62.98	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6072	0	0	92.32	-20.13	1.03	217.64	0	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6073	131.29	37.32	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6074	131.29	36.8	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6078	477.3	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	6079	328.92	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	6080	328.92	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	6082	41.37	17.29	25.04	-1.08	1.04	26.4	1	41.37	41.37	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	6083	65.3	11.97	25.04	-1.08	1.04	26.4	1	65.3	65.3	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	6085	1.05	0	0	0	1.04	1.68	1	1.05	1.05	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	6086	22.5	0	0	0	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	6087	0	0	0	0	1.04	6.6	0	5.5	1.65	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	6088	7.95	0	0	0	1.04	12.72	1	7.95	7.95	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	6089	10.42	0	0	0	1.04	16.68	1	10.42	10.42	0	0	0	0	0	0	0	0	0	0	13.9	0.0000	0.0000	0.0000	0.0000;
	6090	30.52	0	0	0	1.04	48.84	1	30.52	30.52	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	6104	60.33	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	6105	60.33	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	6106	120.66	61.59	61.59	-13.43	1.04	145.2	1	121	36.3	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	6110	301.18	100.76	275.22	-72.05	1.04	708.72	1	590.6	177.18	0	0	0	0	0	0	0	0	0	0	590.6	0.0000	0.0000	0.0000	0.0000;
	6111	293.63	101.78	308.26	-80.7	1.04	793.8	1	661.5	198.45	0	0	0	0	0	0	0	0	0	0	661.5	0.0000	0.0000	0.0000	0.0000;
	6144	0	0	4.28	-0.93	1.03	10.08	0	8.4	2.52	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	6145	322.85	38.03	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	6146	322.85	39.39	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	6147	283.22	42.7	474.39	-103.45	1.03	1118.4	1	932	279.6	0	0	0	0	0	0	0	0	0	0	932	0.0000	0.0000	0.0000	0.0000;
	6148	0	0	367.5	-80.14	1.03	866.4	0	722	216.6	0	0	0	0	0	0	0	0	0	0	722	0.0000	0.0000	0.0000	0.0000;
	6149	219.4	127.84	367.5	-80.14	1.03	866.4	1	722	216.6	0	0	0	0	0	0	0	0	0	0	722	0.0000	0.0000	0.0000	0.0000;
	6164	71.43	38.3	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6165	71.43	33.99	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6166	71.43	82	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6167	71.43	43.72	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6213	177.9	19.45	68.29	-2.94	1.04	72	1	177.9	177.9	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	6214	552.3	55.54	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	6215	552.3	99.93	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	6216	552.3	58.81	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	6242	60.83	18.83	31.05	-6.77	1.04	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	6243	182.49	45.89	93.15	-20.31	1.04	219.6	1	183	54.9	0	0	0	0	0	0	0	0	0	0	183	0.0000	0.0000	0.0000	0.0000;
	6244	297.17	55.72	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	6245	297.17	64.31	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	6246	297.17	121.17	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	6247	182.82	93.32	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	6248	182.82	50.78	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	6249	182.82	35.11	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	6257	58.95	-9.89	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194	0.0000	0.0000	0.0000	0.0000;
	6258	106.96	-5.6	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194	0.0000	0.0000	0.0000	0.0000;
	6259	0	0	26.16	-5.71	1.02	61.68	0	51.4	15.42	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	6260	78.1	-11.57	130.81	-28.53	1.02	308.4	1	257	77.1	0	0	0	0	0	0	0	0	0	0	257	0.0000	0.0000	0.0000	0.0000;
	6266	4.5	1.72	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6267	7.2	2.73	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6268	4.5	1.72	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6269	7.2	2.73	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6270	0	0	6.82	-0.29	1.04	7.2	0	18	0	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	6271	0	0	4.09	-0.18	1.04	4.32	0	11	0	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	6272	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6273	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6274	8.4	3.2	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	6295	62.67	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	6296	62.67	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	6297	62.7	-15.02	104.97	-22.89	1.02	247.48	1	206.23	61.9	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	6301	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	6302	246.56	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6303	213.83	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6304	246.56	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6305	246.56	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	6.11	-1.33	1.04	14.4	0	12	3.6	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	6349	31.3	52.43	52.43	-11.43	1.04	123.6	1	103	30.9	0	0	0	0	0	0	0	0	0	0	103	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	1.17	-0.26	1.04	2.76	0	2.3	0.69	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	2.34	-0.51	1.04	5.52	0	4.6	1.38	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	3.26	-0.71	1.04	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	6349	110.31	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363	0.0000	0.0000	0.0000	0.0000;
	6349	110.31	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	7005	162.54	38.38	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7006	162.54	67.22	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7007	162.54	44.4	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7008	162.54	41.68	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7009	162.54	37.78	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7015	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	7021	22.34	11.4	11.4	-2.49	1.04	26.88	1	22.4	6.72	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	7022	47.27	24.13	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	7023	47.27	24.13	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	7024	94.54	48.25	48.25	-10.52	1.04	113.76	1	94.8	28.44	0	0	0	0	0	0	0	0	0	0	94.8	0.0000	0.0000	0.0000	0.0000;
	7025	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	7031	29.1	0	0	0	1.04	46.56	1	29.1	29.1	0	0	0	0	0	0	0	0	0	0	38.8	0.0000	0.0000	0.0000	0.0000;
	7032	7.5	0	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	7033	7.5	0	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	7034	0	0	0	0	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	7045	187.92	37.1	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45	0.0000	0.0000	0.0000	0.0000;
	7046	187.92	78.22	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45	0.0000	0.0000	0.0000	0.0000;
	7061	67.09	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7062	67.09	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7063	67.09	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7064	83.17	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7065	83.17	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7066	68.1	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7079	159.89	37.81	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7080	165.51	29.6	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7081	165.51	29.93	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7082	165.51	36.62	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7098	1240.67	199.11	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3	0.0000	0.0000	0.0000	0.0000;
	7099	1350.52	6.01	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3	0.0000	0.0000	0.0000	0.0000;
	7107	149.58	76.35	76.35	-16.65	1.04	180	1	150	45	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	7108	50.86	20.02	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	7109	50.86	24.3	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	7110	195.45	49.93	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7111	195.45	48.69	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7112	195.45	77.51	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7113	195.45	41.78	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7114	195.45	82.31	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7115	195.45	82.67	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7121	0	0	1.88	-0.41	1.04	4.44	0	3.7	1.11	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7122	0	0	2.19	-0.48	1.04	5.16	0	4.3	1.29	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	7133	16.25	-1.81	8.3	-1.81	1	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7134	205.97	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7135	205.97	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7136	205.97	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7137	205.97	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7138	379.64	-42.26	193.78	-42.26	1	456.84	1	380.7	114.21	0	0	0	0	0	0	0	0	0	0	380.7	0.0000	0.0000	0.0000	0.0000;
	7139	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7140	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7141	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7142	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7146	10.17	-1.13	5.19	-1.13	1.01	12.24	1	10.2	3.06	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	7162	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7163	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7164	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7165	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7166	110.29	54.93	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7167	110.29	45.65	56.3	-12.28	1.04	132.72	1	110.6	33.2	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7168	87.48	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.32	0	0	0	0	0	0	0	0	0	0	87.72	0.0000	0.0000	0.0000	0.0000;
	7169	87.48	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.3	0	0	0	0	0	0	0	0	0	0	87.72	0.0000	0.0000	0.0000	0.0000;
	7170	333.76	130.81	178.59	-38.95	1.04	421.04	1	350.87	105.26	0	0	0	0	0	0	0	0	0	0	350.87	0.0000	0.0000	0.0000	0.0000;
	7189	6.88	3.51	3.51	-0.77	1.03	8.28	1	6.9	2.07	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	7190	47.87	13.81	24.43	-5.33	1.03	57.6	1	48	14.4	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	7191	0	0	2.55	-0.55	1.03	6	0	5	1.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	7192	34.9	17.81	17.81	-3.88	1.03	42	1	35	10.5	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	7193	7.48	3.82	3.82	-0.83	1.03	9	1	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	7194	230.31	49.08	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7195	230.31	42.27	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7196	230.31	76.74	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7197	230.31	117.55	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7207	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	7208	762.86	84.91	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765	0.0000	0.0000	0.0000	0.0000;
	7209	762.86	111.04	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765	0.0000	0.0000	0.0000	0.0000;
	7210	178	29.21	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	7211	178	40.97	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	7212	178	26.57	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	7266	303.75	-33.81	155.04	-33.81	1.01	365.52	1	304.6	91.38	0	0	0	0	0	0	0	0	0	0	304.6	0.0000	0.0000	0.0000	0.0000;
	7267	90.39	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	7268	90.39	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	7269	90.39	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	7270	180.77	-20.12	92.27	-20.12	1.01	217.54	1	181.28	54.38	0	0	0	0	0	0	0	0	0	0	181.28	0.0000	0.0000	0.0000	0.0000;
	7280	0	0	13.08	-2.85	1.04	30.84	0	25.7	7.71	0	0	0	0	0	0	0	0	0	0	25.7	0.0000	0.0000	0.0000	0.0000;
	7281	0	0	7.64	-1.67	1.04	18	0	15	4.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	7284	0	0	0	0	1.04	9	0	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	7285	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7286	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7287	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7288	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7289	42.45	0	0	0	1.04	67.92	1	42.45	42.45	0	0	0	0	0	0	0	0	0	0	56.6	0.0000	0.0000	0.0000	0.0000;
	7307	96.41	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7308	96.41	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7309	0	0	49.21	-10.73	1.04	116.02	0	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7310	96.41	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7311	192.83	98.42	98.42	-21.46	1.04	232.04	1	193.37	58.01	0	0	0	0	0	0	0	0	0	0	193.37	0.0000	0.0000	0.0000	0.0000;
	7323	37.82	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7324	37.82	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7325	37.82	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7326	37.82	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7329	30.97	42.25	51.87	-11.31	1.04	122.28	1	101.9	30.57	0	0	0	0	0	0	0	0	0	0	101.9	0.0000	0.0000	0.0000	0.0000;
	7334	0	0	2.19	-0.57	1.04	5.64	0	4.7	1.41	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	7335	137.81	153.88	211.33	-55.33	1.04	544.2	1	453.5	136.05	0	0	0	0	0	0	0	0	0	0	453.5	0.0000	0.0000	0.0000	0.0000;
	7349	312.95	139.37	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7350	312.95	60.08	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7351	312.95	47.25	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7352	312.95	49.14	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7353	594.84	76.49	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7354	591.07	124.13	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7355	591.07	123.23	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7356	591.02	128.79	348.26	-75.95	1.04	821.04	1	684.2	205	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7357	16.25	8.3	8.3	-1.81	1.04	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7358	224.57	39.17	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	7359	224.57	86.67	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	7360	224.57	52.95	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	7361	102.41	32.4	52.27	-11.4	1.04	123.24	1	102.7	30.81	0	0	0	0	0	0	0	0	0	0	102.7	0.0000	0.0000	0.0000	0.0000;
	7369	106.97	32.85	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7370	106.97	26.39	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7371	106.97	31.59	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7372	106.97	33.74	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7373	106.97	54.6	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7374	106.97	41.49	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7375	183.15	40.55	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7376	183.15	44.01	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7377	183.15	56.14	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7378	183.15	45.67	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7379	183.15	49.27	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7389	541.28	276.29	276.29	-60.25	1.04	651.36	1	542.8	162.84	0	0	0	0	0	0	0	0	0	0	542.8	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	143.6	-15.98	73.3	-15.98	1	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	7400	445.15	-49.55	227.22	-49.55	1	535.68	1	446.4	133.92	0	0	0	0	0	0	0	0	0	0	446.4	0.0000	0.0000	0.0000	0.0000;
	7406	62.92	32.12	32.12	-7	1.04	75.72	1	63.1	18.93	0	0	0	0	0	0	0	0	0	0	63.1	0.0000	0.0000	0.0000	0.0000;
	7406	309.13	157.79	157.79	-34.41	1.04	372	1	310	93	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	7414	102.11	52.12	52.12	-11.37	1.03	122.88	1	102.4	30.72	0	0	0	0	0	0	0	0	0	0	102.4	0.0000	0.0000	0.0000	0.0000;
	7419	87.95	12.12	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	7419	87.95	12.12	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	7422	2.07	3.46	3.46	-0.75	1.04	8.16	1	6.8	2.04	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	50.12	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	50.12	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	50.12	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	50.12	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	50.12	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	50.12	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	58.07	50.12	97.27	-21.21	1.04	229.32	1	191.1	57.33	0	0	0	0	0	0	0	0	0	0	191.1	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	50.12	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	50.12	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	50.12	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	27.28	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	39.5	27.28	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	7428	39.5	27.28	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	27.28	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	27.28	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	27.28	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	27.28	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	27.28	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	22.79	27.28	38.17	-8.33	1.04	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	7428	0	0	41.23	-8.99	1.04	97.2	0	81	24.3	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	7428	3.56	5.96	5.96	-1.3	1.04	14.04	1	11.7	3.51	0	0	0	0	0	0	0	0	0	0	11.7	0.0000	0.0000	0.0000	0.0000;
	8024	33	0	0	0	1.04	52.8	1	33	33	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	8033	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8034	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8035	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8036	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8046	172.19	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8047	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8048	172.19	87.89	87.89	-19.17	1.04	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8049	172.19	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8050	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8051	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8060	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4	0.0000	0.0000	0.0000	0.0000;
	8061	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4	0.0000	0.0000	0.0000	0.0000;
	8070	0	0	431	-112.84	1	1109.88	0	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9	0.0000	0.0000	0.0000	0.0000;
	8071	922.32	-81.81	431	-112.84	1	1109.88	1	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9	0.0000	0.0000	0.0000	0.0000;
	8077	234.24	11.1	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8078	234.24	9.48	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8079	234.24	10.99	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8080	234.24	10.4	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8087	0	0	418.33	-109.52	1.04	1077.24	0	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7	0.0000	0.0000	0.0000	0.0000;
	8088	895.19	157.09	418.33	-109.52	1.04	1077.24	1	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7	0.0000	0.0000	0.0000	0.0000;
	8099	85.5	0	0	0	1.04	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	8115	0	0	4.66	-1.22	1.04	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	8116	0	0	163.89	-42.91	1.04	422.04	0	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7	0.0000	0.0000	0.0000	0.0000;
	8117	227.51	90.76	163.89	-42.91	1.04	422.04	1	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7	0.0000	0.0000	0.0000	0.0000;
	8129	658.16	-38.52	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	8130	658.16	-4.37	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	8131	658.16	-27.45	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	8147	0	0	1.86	-0.49	1.03	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	8147	0	0	111.51	-29.19	1.03	287.16	0	239.3	71.79	0	0	0	0	0	0	0	0	0	0	239.3	0.0000	0.0000	0.0000	0.0000;
	8152	0	0	11.2	-2.44	1	26.4	0	22	6.6	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	8155	0	0	81.36	-21.3	1	209.52	0	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6	0.0000	0.0000	0.0000	0.0000;
	8155	174.11	-21.3	81.36	-21.3	1	209.52	1	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6	0.0000	0.0000	0.0000	0.0000;
	8158	0	0	53.44	-11.65	1	126	0	105	31.5	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	8158	0	0	49.98	-10.9	1	117.84	0	98.2	29.46	0	0	0	0	0	0	0	0	0	0	98.2	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	1001	1064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.4700	10.9000	-67.2100	-9.7300	0.0000	0.0000	0.0000	0.0000;
	1001	1064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.4700	10.9000	-67.2100	-9.7300	0.0000	0.0000	0.0000	0.0000;
	1001	1071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-77.8600	-13.8400	78.1400	15.1500	0.0000	0.0000	0.0000	0.0000;
	1001	1071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-77.8600	-13.8400	78.1400	15.1500	0.0000	0.0000	0.0000	0.0000;
	1002	1007	0.07776	0.46693	0.06336	98	0	0	0	0	1	0	0	1.1700	-5.0100	-1.1600	-1.5100	0.0000	0.0000	0.0000	0.0000;
	1010	1002	0.05552	0.1357	0.01777	98	0	0	0	0	1	0	0	16.7300	-2.1200	-16.5800	0.6500	0.0000	0.0000	0.0000	0.0000;
	1004	1003	0.0045	0.11582	0	250	0	0	1	0	1	0	0	-28.2700	4.8900	28.3000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	1022	1003	0.00485	0.02012	0.00341	221	0	0	0	0	1	0	0	77.6400	-2.3900	-77.3600	3.2200	0.0000	0.0000	0.0000	0.0000;
	1055	1003	0.01574	0.03782	0.00513	98	0	0	0	0	1	0	0	-48.6800	-0.3600	49.0500	0.7400	0.0000	0.0000	0.0000	0.0000;
	1004	3133	0.0042	0.03	0.055	523	0	0	0	0	1	0	0	186.5200	-35.2700	-185.0500	40.0800	0.0000	0.0000	0.0000	0.0000;
	1006	1005	0.00602	0.14707	0	42	0	0	1	0	1	0	0	25.7300	-4.3500	-25.6900	5.3600	0.0000	0.0000	0.0000	0.0000;
	1025	1005	0.01842	0.0821	0.01204	149	0	0	0	0	1	0	0	42.4100	3.8100	-42.0900	-3.6000	0.0000	0.0000	0.0000	0.0000;
	1005	1061	0.00599	0.02484	0.00422	221	0	0	0	0	1	0	0	76.0400	-21.7100	-75.6700	22.8200	0.0000	0.0000	0.0000	0.0000;
	1067	1005	0.01711	0.04181	0.00548	98	0	0	0	0	1	0	0	8.3500	-20.3000	-8.2700	19.9500	0.0000	0.0000	0.0000	0.0000;
	1007	1015	0.06224	0.37375	0.05072	98	0	0	0	0	1	0	0	-1.2800	-2.9200	1.2800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	1031	1007	0.04803	0.27434	0.04123	98	0	0	0	0	1	0	0	4.5800	-5.7600	-4.5700	1.6000	0.0000	0.0000	0.0000	0.0000;
	1009	1008	0.00455	0.09471	0	120	0	0	1	0	1	0	0	61.8700	-11.8800	-61.6900	15.5700	0.0000	0.0000	0.0000	0.0000;
	1008	1032	0.04501	0.11002	0.01441	98	0	0	0	0	1	0	0	57.6200	-5.1600	-56.1800	7.2300	0.0000	0.0000	0.0000	0.0000;
	1008	1069	0.0083	0.03628	0.00553	149	0	0	0	0	1	0	0	4.0700	-10.4100	-4.0600	9.8800	0.0000	0.0000	0.0000	0.0000;
	1011	1010	0.00721	0.3246	0	46	0	0	1	0	1	0	0	9.9700	0.0000	-9.9700	0.3100	0.0000	0.0000	0.0000	0.0000;
	1010	1015	0.04703	0.28243	0.03833	98	0	0	0	0	1	0	0	8.8200	-4.0100	-8.7900	0.2300	0.0000	0.0000	0.0000	0.0000;
	1010	1030	0.0616	0.3699	0.0502	98	0	0	0	0	1	0	0	-15.5900	2.6100	15.7500	-6.8400	0.0000	0.0000	0.0000	0.0000;
	1012	1087	0.04934	0.20469	0.03473	149	0	0	0	0	1	0	0	-75.9800	16.1500	78.9500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	3051	1012	0.0571	0.24977	0.03804	149	0	0	0	0	1	0	0	-69.9700	16.7900	73.0000	-7.3800	0.0000	0.0000	0.0000	0.0000;
	1013	1031	0.04509	0.27078	0.03675	98	0	0	0	0	1	0	0	13.9200	-6.3100	-13.8300	3.1400	0.0000	0.0000	0.0000	0.0000;
	1047	1013	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	58.8200	-9.3000	-58.4900	10.2600	0.0000	0.0000	0.0000	0.0000;
	1086	1013	0.079	0.19311	0.02529	98	0	0	0	0	1	0	0	-15.0600	10.3300	15.3400	-12.2300	0.0000	0.0000	0.0000	0.0000;
	1014	1047	0.03566	0.14794	0.0251	149	0	0	0	0	1	0	0	17.4600	-0.4200	-17.3500	-1.6900	0.0000	0.0000	0.0000	0.0000;
	1014	1083	0.04105	0.18293	0.02682	149	0	0	0	0	1	0	0	-19.6800	-0.2100	19.8300	-1.8600	0.0000	0.0000	0.0000	0.0000;
	1016	1034	0.01828	0.10976	0.01489	98	0	0	0	0	1	0	0	-16.4600	14.0900	16.5400	-15.1000	0.0000	0.0000	0.0000	0.0000;
	1068	1016	0.02773	0.15837	0.0238	98	0	0	0	0	1	0	0	-13.4400	-17.7900	13.5700	16.1400	0.0000	0.0000	0.0000	0.0000;
	1018	1017	0.03227	0.07887	0.01033	98	0	0	0	0	1	0	0	26.5900	0.8000	-26.3500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	1017	1029	0.03244	0.14188	0.02161	149	0	0	0	0	1	0	0	36.6200	-22.5200	-36.0100	23.0500	0.0000	0.0000	0.0000	0.0000;
	1037	1017	0.00752	0.03352	0.00491	221	0	0	0	0	1	0	0	-57.3800	-7.6600	57.6400	8.3700	0.0000	0.0000	0.0000	0.0000;
	1047	1017	0.036	0.156	0.024	150	0	0	0	0	1	0	0	89.0800	-0.3000	-86.2500	10.1900	0.0000	0.0000	0.0000	0.0000;
	1024	1018	0.01094	0.06572	0.00892	98	0	0	0	0	1	0	0	26.7300	0.4100	-26.6500	-0.8100	0.0000	0.0000	0.0000	0.0000;
	1019	1040	0.04978	0.20651	0.03504	149	0	0	0	0	1	0	0	-13.9400	4.5100	14.0600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	1019	1045	0.01522	0.0372	0.00487	221	0	0	0	0	1	0	0	104.9100	17.9300	-103.1800	-14.1900	0.0000	0.0000	0.0000	0.0000;
	1019	1071	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	-43.9100	51.5100	44.1100	-50.7500	0.0000	0.0000	0.0000	0.0000;
	1071	1019	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	44.1100	-50.7500	-43.9100	51.5100	0.0000	0.0000	0.0000	0.0000;
	1019	1084	0.03	0.16	0.025	220	0	0	0	0	1	0	0	-64.9300	-0.1300	66.2000	4.3300	0.0000	0.0000	0.0000	0.0000;
	1021	1020	0.00327	0.07812	0	250	0	0	1	0	1	0	0	149.6300	-23.1500	-148.8800	41.0600	0.0000	0.0000	0.0000	0.0000;
	1025	1020	0.00828	0.03434	0.00583	149	0	0	0	0	1	0	0	50.3700	-22.9200	-50.1300	23.3200	0.0000	0.0000	0.0000	0.0000;
	1084	1020	0.01056	0.06337	0.0086	221	0	0	0	0	1	0	0	-33.8500	9.6400	33.9800	-9.7800	0.0000	0.0000	0.0000	0.0000;
	1020	3059	0.0189	0.06	0.006	300	0	0	0	0	1	0	0	63.2800	1.5700	-62.5500	0.1200	0.0000	0.0000	0.0000	0.0000;
	1020	3130	0.00996	0.06938	0.01134	221	0	0	0	0	1	0	0	101.7500	13.7700	-100.7400	-7.8900	0.0000	0.0000	0.0000	0.0000;
	1023	1022	0.00535	0.11733	0	250	0	0	1	0	1	0	0	135.0000	2.2600	-134.0400	18.7100	0.0000	0.0000	0.0000	0.0000;
	1022	1028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	28.2000	-8.1600	-28.0800	7.1100	0.0000	0.0000	0.0000	0.0000;
	1022	1028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	28.2000	-8.1600	-28.0800	7.1100	0.0000	0.0000	0.0000	0.0000;
	1024	1090	0.01414	0.06303	0.00924	149	0	0	0	0	1	0	0	-89.7700	-18.2700	90.9700	22.6700	0.0000	0.0000	0.0000	0.0000;
	1026	1025	0.0042	0.18046	0	200	0	0	1	0	1	0	0	93.1500	-3.4200	-92.7900	19.1000	0.0000	0.0000	0.0000	0.0000;
	1027	1045	0.02505	0.10957	0.01669	221	0	0	0	0	1	0	0	-15.0000	28.4300	15.2600	-28.8900	0.0000	0.0000	0.0000	0.0000;
	1056	1027	0.03121	0.0763	0.00999	250	0	0	0	0	1	0	0	88.6200	-13.8300	-86.2100	18.6900	0.0000	0.0000	0.0000	0.0000;
	1028	3109	0.00428	0.01875	0.00286	250	0	0	0	0	1	0	0	46.1500	-17.0600	-46.0500	17.2000	0.0000	0.0000	0.0000	0.0000;
	1029	1056	0.02054	0.11733	0.01763	221	0	0	0	0	1	0	0	-47.1700	-6.4200	47.6400	7.2500	0.0000	0.0000	0.0000	0.0000;
	1030	1038	0.07404	0.42285	0.06354	98	0	0	0	0	1	0	0	-23.6800	1.0800	24.1000	-5.2300	0.0000	0.0000	0.0000	0.0000;
	1083	1030	0.06537	0.37334	0.0561	98	0	0	0	0	1	0	0	16.8700	-3.5300	-16.6900	-1.2300	0.0000	0.0000	0.0000	0.0000;
	1033	1032	0.00283	0.06758	0	170	0	0	1	0	1	0	0	-119.7800	34.1200	120.2100	-23.9800	0.0000	0.0000	0.0000	0.0000;
	1032	1036	0.01956	0.11746	0.01594	98	0	0	0	0	1	0	0	3.9800	1.1300	-3.9700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	1038	1032	0.045	0.11	0.015	155	0	0	0	0	1	0	0	70.2100	-11.7700	-68.0100	15.6200	0.0000	0.0000	0.0000	0.0000;
	1033	1081	0.003	0.031	0.059	548	0	0	0	0	1	0	0	102.8300	-22.0100	-102.5100	19.1700	0.0000	0.0000	0.0000	0.0000;
	1033	3050	0.0139	0.136	0.262	647	0	0	0	0	1	0	0	225.4600	-0.4500	-218.6000	40.5400	0.0000	0.0000	0.0000	0.0000;
	1035	1034	0.00438	0.08496	0	130	0	0	1	0	1	0	0	67.5000	-6.8700	-67.3000	10.7800	0.0000	0.0000	0.0000	0.0000;
	1067	1034	0.00795	0.04771	0.00647	98	0	0	0	0	1	0	0	-50.5500	-3.7400	50.7500	4.3200	0.0000	0.0000	0.0000	0.0000;
	1088	1036	0.02065	0.11793	0.01772	98	0	0	0	0	1	0	0	9.6400	-0.5100	-9.6200	-1.1500	0.0000	0.0000	0.0000	0.0000;
	1037	1071	0.00669	0.04319	0.00824	300	0	0	0	0	1	0	0	-44.8600	-21.3100	45.0300	21.6300	0.0000	0.0000	0.0000	0.0000;
	1039	1038	0.00201	0.08591	0	200	0	0	1	0	1	0	0	110.6300	-16.6500	-110.3800	27.4100	0.0000	0.0000	0.0000	0.0000;
	1082	1038	0.01115	0.04969	0.00729	149	0	0	0	0	1	0	0	61.6100	-7.4100	-61.2000	8.4900	0.0000	0.0000	0.0000	0.0000;
	1083	1038	0.01	0.05	0.007	221	0	0	0	0	1	0	0	-76.6500	21.2300	77.2600	-18.9000	0.0000	0.0000	0.0000	0.0000;
	1040	1090	0.02991	0.13329	0.01955	149	0	0	0	0	1	0	0	-58.4200	-5.0600	59.4500	7.7000	0.0000	0.0000	0.0000	0.0000;
	1042	1041	0.00419	0.11123	0	145	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1043	1041	0.003	0.12844	0	95	0	0	1	0	1	0	0	44.1000	-1.1600	-44.0400	3.6600	0.0000	0.0000	0.0000	0.0000;
	1065	1041	0.00386	0.02203	0.00331	98	0	0	0	0	1	0	0	15.4600	8.4800	-15.4500	-8.7400	0.0000	0.0000	0.0000	0.0000;
	1041	1067	0.00393	0.01722	0.00262	149	0	0	0	0	1	0	0	59.4900	5.0800	-59.3500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	1044	3019	0.03857	0.17192	0.02521	149	0	0	0	0	1	0	0	46.5100	-17.3600	-45.5900	18.8800	0.0000	0.0000	0.0000	0.0000;
	3130	1044	0.02731	0.19029	0.03111	221	0	0	0	0	1	0	0	62.2600	-8.9000	-61.2000	13.2000	0.0000	0.0000	0.0000	0.0000;
	1045	1064	0.00545	0.03794	0.0062	221	0	0	0	0	1	0	0	-10.6400	15.1500	10.6600	-15.6000	0.0000	0.0000	0.0000	0.0000;
	1087	1046	0.03262	0.14269	0.02173	149	0	0	0	0	1	0	0	77.9900	-12.7800	-76.0400	19.0600	0.0000	0.0000	0.0000	0.0000;
	1046	3009	0.05654	0.23454	0.0398	149	0	0	0	0	1	0	0	64.9600	-9.7700	-62.6200	15.3700	0.0000	0.0000	0.0000	0.0000;
	1048	1047	0.00335	0.06576	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1049	1047	0.00276	0.11783	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1050	1047	0.00313	0.09941	0	124	0	0	1	0	1	0	0	89.1500	-4.1400	-88.9000	12.0600	0.0000	0.0000	0.0000	0.0000;
	1051	1047	0.0056	0.1283	0	117	0	0	1	0	1	0	0	89.1500	-2.8800	-88.7000	13.0900	0.0000	0.0000	0.0000	0.0000;
	1052	1047	0.00368	0.0826	0	110	0	0	1	0	1	0	0	89.1500	-7.0400	-88.8600	13.6400	0.0000	0.0000	0.0000	0.0000;
	1053	1047	0.0023	0.08808	0	250	0	0	1	0	1	0	0	-80.2200	18.9500	80.3700	-13.1700	0.0000	0.0000	0.0000	0.0000;
	1047	1085	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	55.5300	-14.3200	-55.2300	15.1200	0.0000	0.0000	0.0000	0.0000;
	1053	1081	0.003	0.03	0.06	548	0	0	0	0	1	0	0	80.2200	-18.9500	-80.0300	14.6600	0.0000	0.0000	0.0000	0.0000;
	1054	1056	0.02202	0.09633	0.01467	149	0	0	0	0	1	0	0	-12.0200	-14.9600	12.0900	13.7800	0.0000	0.0000	0.0000	0.0000;
	1089	1054	0.08737	0.21357	0.02796	98	0	0	0	0	1	0	0	3.1100	-13.1300	-2.9700	10.7100	0.0000	0.0000	0.0000	0.0000;
	1055	1089	0.04982	0.12179	0.01595	98	0	0	0	0	1	0	0	44.7000	-0.7700	-43.7100	1.6300	0.0000	0.0000	0.0000	0.0000;
	1057	1056	0.00315	0.1312	0	160	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1056	1061	0.02267	0.12946	0.01945	150	0	0	0	0	1	0	0	-59.4800	22.5500	60.3700	-19.4500	0.0000	0.0000	0.0000	0.0000;
	1056	1065	0.02269	0.12962	0.01948	250	0	0	0	0	1	0	0	-88.8700	32.6300	90.8400	-23.3800	0.0000	0.0000	0.0000	0.0000;
	1059	1058	0.02655	0.46187	0	33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1060	1058	0.00894	0.38854	0	27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1069	1058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.1700	-4.7300	-86.6300	7.6000	0.0000	0.0000	0.0000	0.0000;
	1069	1058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.1700	-4.7300	-86.6300	7.6000	0.0000	0.0000	0.0000	0.0000;
	1058	1087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	79.9100	-9.5100	-78.9300	14.4600	0.0000	0.0000	0.0000	0.0000;
	1058	1087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	79.9100	-9.5100	-78.9300	14.4600	0.0000	0.0000	0.0000	0.0000;
	1062	1061	0.0163	0.31787	0	29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1063	1061	0.00567	0.10409	0	260	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	3042	0.054	0.18	0.028	221	0	0	0	0	1	0	0	15.3000	-3.3600	-15.1700	0.9600	0.0000	0.0000	0.0000	0.0000;
	1066	1065	0.00508	0.12315	0	200	0	0	1	0	1	0	0	106.8800	-0.8300	-106.3000	14.9000	0.0000	0.0000	0.0000	0.0000;
	1088	1068	0.02962	0.16921	0.02543	98	0	0	0	0	1	0	0	46.6100	0.2100	-45.9600	0.9600	0.0000	0.0000	0.0000	0.0000;
	1070	1069	0.00297	0.07	0	220	0	0	1	0	1	0	0	120.3800	25.4900	-119.9600	-15.7000	0.0000	0.0000	0.0000	0.0000;
	1082	1069	0.02137	0.0952	0.01396	149	0	0	0	0	1	0	0	50.8900	-14.1900	-50.3200	15.2700	0.0000	0.0000	0.0000	0.0000;
	1072	1071	0.00529	0.08551	0	240	0	0	1	0	1	0	0	191.5900	30.8200	-189.6400	0.7500	0.0000	0.0000	0.0000	0.0000;
	1073	1071	0.00499	0.14254	0	240	0	0	1	0	1	0	0	191.5900	35.9700	-189.7300	17.1300	0.0000	0.0000	0.0000	0.0000;
	1074	1071	0.00575	0.12453	0	240	0	0	1	0	1	0	0	191.5900	32.6800	-189.4600	13.4300	0.0000	0.0000	0.0000	0.0000;
	1075	1071	0.00373	0.09967	0	240	0	0	1	0	1	0	0	191.5900	34.3800	-190.2100	2.6400	0.0000	0.0000	0.0000	0.0000;
	1076	1071	0.00141	0.04937	0	230	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1077	1071	0.00641	0.12047	0	230	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1078	1071	0.00533	0.19087	0	137	0	0	1	0	1	0	0	95.2300	18.1600	-94.7400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	1079	1071	0.00013	0.046	0	2000	0	0	1	0	1	0	0	-641.0200	162.7800	641.5700	32.0500	0.0000	0.0000	0.0000	0.0000;
	1080	1071	0.01206	0.20208	0	136	0	0	1	0	1	0	0	95.2300	14.9000	-94.1300	3.5000	0.0000	0.0000	0.0000	0.0000;
	1081	1071	0.00167	0.0665	0	350	0	0	1	0	1	0	0	74.7700	50.4800	-74.6400	-45.2800	0.0000	0.0000	0.0000	0.0000;
	3048	1079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-366.4000	1.0200	368.1200	-86.6900	0.0000	0.0000	0.0000	0.0000;
	3048	1079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-366.4000	1.0200	368.1200	-86.6900	0.0000	0.0000	0.0000	0.0000;
	1081	3058	0.0091	0.089	0.171	548	0	0	0	0	1	0	0	107.7700	-25.1100	-106.7300	17.3200	0.0000	0.0000	0.0000	0.0000;
	1084	3130	0.02049	0.09131	0.01339	221	0	0	0	0	1	0	0	54.2800	10.6300	-53.6700	-9.3200	0.0000	0.0000	0.0000	0.0000;
	1085	1086	0.03392	0.14838	0.0226	149	0	0	0	0	1	0	0	24.8400	-10.6400	-24.6100	9.3600	0.0000	0.0000	0.0000	0.0000;
	1090	1085	0.02018	0.13786	0.02346	221	0	0	0	0	1	0	0	-9.0500	8.3300	9.0900	-10.5100	0.0000	0.0000	0.0000	0.0000;
	2029	1091	0.0389	0.17144	0.0798	187	0	0	0	0	1	0	0	-18.4000	-2.5300	18.5300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	1091	2048	0.02193	0.09667	0.045	187	0	0	0	0	1	0	0	12.7600	-3.9800	-12.7300	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2098	1091	0.00554	0.02443	0.01137	187	0	0	0	0	1	0	0	43.0100	-6.7000	-42.9100	5.9400	0.0000	0.0000	0.0000	0.0000;
	2022	2001	0.00839	0.03697	0.01721	187	0	0	0	0	1	0	0	66.1100	7.4400	-65.7400	-7.5700	0.0000	0.0000	0.0000	0.0000;
	2027	2001	0.00955	0.04062	0.02032	187	0	0	0	0	1	0	0	-17.3500	4.2300	17.3800	-6.1300	0.0000	0.0000	0.0000	0.0000;
	2003	2002	0.0003	0.01986	0	981	0	0	1	0	1	0	0	-202.8300	-1.6900	202.9500	9.7100	0.0000	0.0000	0.0000	0.0000;
	2004	2002	0.00022	0.01466	0	635	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2005	2002	0.00033	0.01714	0	645	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2006	2002	0.00036	0.02679	0	636	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	2002	0.00097	0.01175	0.78032	2295	0	0	0	0	1	0	0	739.3300	-45.4500	-734.1700	27.9500	0.0000	0.0000	0.0000	0.0000;
	2002	2101	0.00031	0.0037	0.24573	2020	0	0	0	0	1	0	0	531.2200	-37.6500	-530.3600	22.7800	0.0000	0.0000	0.0000	0.0000;
	2038	2003	0.00353	0.02067	0.01032	251	0	0	0	0	1	0	0	-41.8000	-7.8600	41.8600	7.1800	0.0000	0.0000	0.0000	0.0000;
	2003	2047	0.0013	0.0099	0.0052	310	0	0	0	0	1	0	0	160.9700	-5.4900	-160.6300	7.4800	0.0000	0.0000	0.0000	0.0000;
	2007	2114	0.00888	0.05207	0.026	251	0	0	0	0	1	0	0	-76.2700	-3.8900	76.7800	4.2700	0.0000	0.0000	0.0000	0.0000;
	2007	2122	0.00861	0.03661	0.01831	187	0	0	0	0	1	0	0	66.7300	1.1900	-66.3500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2014	2008	0.02253	0.09931	0.04623	187	0	0	0	0	1	0	0	-10.2700	-1.6700	10.3000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	2008	2052	0.01877	0.08271	0.0385	187	0	0	0	0	1	0	0	-18.3600	0.7100	18.4200	-4.4100	0.0000	0.0000	0.0000	0.0000;
	2009	2049	0.01224	0.07176	0.03583	251	0	0	0	0	1	0	0	-103.4500	22.9800	104.7800	-18.8900	0.0000	0.0000	0.0000	0.0000;
	2009	2082	0.00735	0.03126	0.01563	187	0	0	0	0	1	0	0	-8.5700	57.1700	8.8100	-57.7400	0.0000	0.0000	0.0000	0.0000;
	2109	2009	0.00725	0.03084	0.01542	250	0	0	0	0	1	0	0	-72.4600	-26.7800	72.8800	27.0000	0.0000	0.0000	0.0000	0.0000;
	2061	2010	0.02439	0.10748	0.05003	187	0	0	0	0	1	0	0	-16.1800	2.3300	16.2400	-7.2500	0.0000	0.0000	0.0000	0.0000;
	2010	2079	0.02061	0.09083	0.04228	187	0	0	0	0	1	0	0	-34.3200	3.5600	34.5600	-6.9100	0.0000	0.0000	0.0000	0.0000;
	2010	2091	0.02461	0.10467	0.05235	187	0	0	0	0	1	0	0	-38.7300	10.8900	39.1300	-14.6300	0.0000	0.0000	0.0000	0.0000;
	2012	2011	0.00044	0.03546	0	461	0	0	1	0	1	0	0	116.7600	-33.2700	-116.7000	38.2200	0.0000	0.0000	0.0000	0.0000;
	2013	2011	0.00043	0.02897	0	412	0	0	1	0	1	0	0	150.4500	-28.8900	-150.3500	35.2900	0.0000	0.0000	0.0000	0.0000;
	2127	2011	0.00108	0.01307	0.86827	2020	0	0	0	0	1	0	0	-266.3400	-11.5700	267.0600	-73.5100	0.0000	0.0000	0.0000	0.0000;
	2012	2041	0.01245	0.05297	0.02649	187	0	0	0	0	1	0	0	-72.0400	15.1900	72.6800	-15.2400	0.0000	0.0000	0.0000	0.0000;
	2012	2052	0.02008	0.08851	0.0412	187	0	0	0	0	1	0	0	43.6200	-0.0800	-43.2600	-2.6300	0.0000	0.0000	0.0000	0.0000;
	2093	2012	0.01029	0.04536	0.02111	187	0	0	0	0	1	0	0	-28.9100	6.0400	29.0000	-7.8900	0.0000	0.0000	0.0000	0.0000;
	2012	2123	0.00995	0.0423	0.02115	251	0	0	0	0	1	0	0	-117.3500	26.0400	118.7200	-22.4600	0.0000	0.0000	0.0000	0.0000;
	2014	2029	0.01859	0.07908	0.03955	187	0	0	0	0	1	0	0	-15.1500	-5.5300	15.2000	1.6200	0.0000	0.0000	0.0000	0.0000;
	2015	2037	0.00862	0.03799	0.01769	187	0	0	0	0	1	0	0	8.8500	-30.9300	-8.7600	29.4800	0.0000	0.0000	0.0000	0.0000;
	5014	2015	0.00961	0.04237	0.01972	187	0	0	0	0	1	0	0	13.6400	-31.1000	-13.5300	29.6000	0.0000	0.0000	0.0000	0.0000;
	2043	2016	0.00593	0.02614	0.01217	187	0	0	0	0	1	0	0	22.6500	-9.4200	-22.6200	8.3400	0.0000	0.0000	0.0000	0.0000;
	2069	2016	0.0084	0.03705	0.01725	187	0	0	0	0	1	0	0	46.8900	27.2600	-46.6500	-27.9600	0.0000	0.0000	0.0000	0.0000;
	2018	2017	0.00048	0.05045	0	271	0	0	1	0	1	0	0	28.8200	-3.9400	-28.8100	4.3500	0.0000	0.0000	0.0000	0.0000;
	2019	2017	0.0002	0.01182	0	454	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2017	2096	0.00253	0.03068	2.03836	2020	0	0	0	0	1	0	0	-257.6200	-48.3200	259.2900	-145.2200	0.0000	0.0000	0.0000	0.0000;
	2017	2127	0.00089	0.01081	0.71846	2020	0	0	0	0	1	0	0	286.4300	-167.5400	-285.6000	100.8000	0.0000	0.0000	0.0000	0.0000;
	2018	2093	0.01163	0.05125	0.02386	187	0	0	0	0	1	0	0	-28.8200	3.9400	28.9100	-6.0400	0.0000	0.0000	0.0000	0.0000;
	2045	2020	0.00097	0.00548	0.00295	310	0	0	0	0	1	0	0	-166.7200	17.0000	167.0000	-15.7400	0.0000	0.0000	0.0000	0.0000;
	2055	2020	0.00102	0.00744	0.00422	409	0	0	0	0	1	0	0	215.4500	0.9100	-214.9700	2.1500	0.0000	0.0000	0.0000	0.0000;
	2022	2021	0.00034	0.01888	0	867	0	0	1	0	1	0	0	-183.4100	-14.2700	183.5300	20.5300	0.0000	0.0000	0.0000	0.0000;
	2023	2021	0.00054	0.03406	0	319	0	0	1	0	1	0	0	83.1000	18.1600	-83.0600	-15.7900	0.0000	0.0000	0.0000	0.0000;
	2024	2021	0.00036	0.02425	0	391	0	0	1	0	1	0	0	166.2000	26.5300	-166.1100	-19.9200	0.0000	0.0000	0.0000	0.0000;
	2113	2021	0.0001	0.00124	0.08207	2020	0	0	0	0	1	0	0	674.1300	-63.5400	-673.6900	60.6300	0.0000	0.0000	0.0000	0.0000;
	2022	2040	0.02207	0.09391	0.04697	187	0	0	0	0	1	0	0	12.6500	-2.5300	-12.6100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	2064	2022	0.00558	0.03156	0.01697	251	0	0	0	0	1	0	0	-92.6200	-5.1100	93.0900	6.0900	0.0000	0.0000	0.0000	0.0000;
	2025	2055	0.0023	0.01016	0.00473	187	0	0	0	0	1	0	0	-33.3400	-24.5200	33.3800	24.2300	0.0000	0.0000	0.0000	0.0000;
	2067	2025	0.00317	0.014	0.00651	187	0	0	0	0	1	0	0	6.2900	-13.9100	-6.2800	13.3000	0.0000	0.0000	0.0000	0.0000;
	2058	2026	0.02475	0.10526	0.05264	187	0	0	0	0	1	0	0	64.2700	-13.8300	-63.2800	12.5100	0.0000	0.0000	0.0000	0.0000;
	2128	2026	0.01207	0.05318	0.02475	187	0	0	0	0	1	0	0	-44.4500	16.3000	44.7100	-17.7700	0.0000	0.0000	0.0000	0.0000;
	2027	2090	0.01692	0.07455	0.0347	187	0	0	0	0	1	0	0	13.8000	-5.2300	-13.7600	1.9000	0.0000	0.0000	0.0000	0.0000;
	2028	2045	0.00363	0.02129	0.01063	251	0	0	0	0	1	0	0	-143.3300	26.9400	144.1200	-23.4100	0.0000	0.0000	0.0000	0.0000;
	2028	2109	0.01026	0.0452	0.02104	250	0	0	0	0	1	0	0	-38.4600	-18.4900	38.6500	17.2000	0.0000	0.0000	0.0000	0.0000;
	2112	2028	0.00369	0.02161	0.01079	310	0	0	0	0	1	0	0	-166.5100	17.5800	167.5600	-12.4800	0.0000	0.0000	0.0000	0.0000;
	2030	2106	0.0118	0.05199	0.0242	187	0	0	0	0	1	0	0	67.3200	-16.5900	-66.7400	16.7600	0.0000	0.0000	0.0000	0.0000;
	2122	2030	0.00737	0.0432	0.02157	251	0	0	0	0	1	0	0	115.4500	0.4500	-114.4600	3.2300	0.0000	0.0000	0.0000	0.0000;
	2031	2048	0.02398	0.10567	0.04919	187	0	0	0	0	1	0	0	33.4600	-12.6400	-33.1800	8.7400	0.0000	0.0000	0.0000	0.0000;
	2031	2087	0.02177	0.09259	0.04631	187	0	0	0	0	1	0	0	-39.2300	11.0100	39.5800	-14.2900	0.0000	0.0000	0.0000	0.0000;
	2032	2114	0.01097	0.04834	0.0225	187	0	0	0	0	1	0	0	-59.6300	-0.9700	60.0100	0.3800	0.0000	0.0000	0.0000	0.0000;
	2122	2032	0.01414	0.06232	0.02901	187	0	0	0	0	1	0	0	-55.8300	-0.9600	56.2700	0.0200	0.0000	0.0000	0.0000	0.0000;
	2129	2033	0.00522	0.02298	0.0107	187	0	0	0	0	1	0	0	-38.6700	14.2200	38.7600	-14.8700	0.0000	0.0000	0.0000	0.0000;
	2033	5288	0.00925	0.03935	0.01968	187	0	0	0	0	1	0	0	-52.3300	11.0200	52.6000	-11.8000	0.0000	0.0000	0.0000	0.0000;
	2034	2043	0.00439	0.01867	0.00934	187	0	0	0	0	1	0	0	26.9200	-9.0100	-26.8900	8.2200	0.0000	0.0000	0.0000	0.0000;
	2046	2034	0.00468	0.01993	0.00997	187	0	0	0	0	1	0	0	32.3200	-8.2900	-32.2600	7.5000	0.0000	0.0000	0.0000	0.0000;
	2035	2066	0.01411	0.08272	0.04131	251	0	0	0	0	1	0	0	-61.4500	10.9300	61.9900	-12.0200	0.0000	0.0000	0.0000	0.0000;
	2035	2091	0.01863	0.10528	0.05663	251	0	0	0	0	1	0	0	56.7700	-12.2600	-56.1700	9.8000	0.0000	0.0000	0.0000	0.0000;
	2036	2055	0.00216	0.0092	0.0046	300	0	0	0	0	1	0	0	-89.6200	38.7300	89.8300	-38.3100	0.0000	0.0000	0.0000	0.0000;
	2036	2082	0.00236	0.01003	0.00502	250	0	0	0	0	1	0	0	48.0300	-50.5100	-47.9200	50.5000	0.0000	0.0000	0.0000	0.0000;
	2037	2065	0.00415	0.02434	0.01216	251	0	0	0	0	1	0	0	140.7800	-35.9800	-139.9300	39.6800	0.0000	0.0000	0.0000	0.0000;
	2110	2037	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	136.0600	-3.2300	-135.5200	5.5000	0.0000	0.0000	0.0000	0.0000;
	2081	2038	0.00639	0.03748	0.01871	251	0	0	0	0	1	0	0	-39.1000	-8.4100	39.2000	7.1200	0.0000	0.0000	0.0000	0.0000;
	2039	2086	0.00845	0.03725	0.01734	187	0	0	0	0	1	0	0	-53.0200	8.5800	53.2600	-9.1900	0.0000	0.0000	0.0000	0.0000;
	5285	2039	0.00569	0.03334	0.01665	251	0	0	0	0	1	0	0	22.8600	-6.6800	-22.8300	5.2300	0.0000	0.0000	0.0000	0.0000;
	2039	5455	0.00371	0.02173	0.01085	251	0	0	0	0	1	0	0	70.2900	-15.3900	-70.0900	15.4600	0.0000	0.0000	0.0000	0.0000;
	2040	2114	0.02335	0.09932	0.04967	187	0	0	0	0	1	0	0	-31.1100	1.3000	31.3300	-5.4000	0.0000	0.0000	0.0000	0.0000;
	2121	2040	0.00894	0.03938	0.01833	187	0	0	0	0	1	0	0	-27.7500	2.1500	27.8200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	2042	2041	0.00216	0.07846	0	95	0	0	1	0	1	0	0	59.7000	-11.4600	-59.6200	14.2500	0.0000	0.0000	0.0000	0.0000;
	2041	2058	0.0136	0.05786	0.02893	187	0	0	0	0	1	0	0	-13.0600	0.9900	13.0800	-3.9500	0.0000	0.0000	0.0000	0.0000;
	2065	2044	0.01021	0.04497	0.02093	187	0	0	0	0	1	0	0	-4.8900	15.7900	4.9200	-17.8200	0.0000	0.0000	0.0000	0.0000;
	2044	2102	0.01465	0.06453	0.03004	187	0	0	0	0	1	0	0	-32.3200	10.0500	32.4900	-12.3900	0.0000	0.0000	0.0000	0.0000;
	2063	2046	0.00363	0.02051	0.01103	251	0	0	0	0	1	0	0	54.5600	-2.5300	-54.4500	2.0100	0.0000	0.0000	0.0000	0.0000;
	2092	2047	0.00376	0.02203	0.011	251	0	0	0	0	1	0	0	-144.8900	15.2300	145.6800	-11.7200	0.0000	0.0000	0.0000	0.0000;
	2079	2048	0.02944	0.12973	0.06039	187	0	0	0	0	1	0	0	-39.0400	5.6400	39.4900	-9.9700	0.0000	0.0000	0.0000	0.0000;
	2049	2061	0.00912	0.05349	0.02671	251	0	0	0	0	1	0	0	-116.3500	15.6200	117.5700	-11.2500	0.0000	0.0000	0.0000	0.0000;
	2090	2050	0.02377	0.10475	0.04876	187	0	0	0	0	1	0	0	36.6400	-2.0900	-36.3300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	2050	5268	0.01273	0.05412	0.02707	187	0	0	0	0	1	0	0	32.6700	0.3300	-32.5300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	2080	2051	0.00691	0.03904	0.021	251	0	0	0	0	1	0	0	-140.2600	41.0300	141.7600	-34.6400	0.0000	0.0000	0.0000	0.0000;
	2051	2112	0.00873	0.04934	0.02654	310	0	0	0	0	1	0	0	-159.6100	29.5800	161.9600	-18.8700	0.0000	0.0000	0.0000	0.0000;
	5285	2053	0.00757	0.0428	0.02302	251	0	0	0	0	1	0	0	-33.0200	3.8000	33.1000	-5.5700	0.0000	0.0000	0.0000	0.0000;
	2053	5362	0.01118	0.06552	0.03272	251	0	0	0	0	1	0	0	-62.2300	-2.6800	62.6800	2.0200	0.0000	0.0000	0.0000	0.0000;
	2055	2054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-194.1300	-0.4400	194.1900	3.2600	0.0000	0.0000	0.0000	0.0000;
	2055	2054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-194.1300	-0.4400	194.1900	3.2600	0.0000	0.0000	0.0000	0.0000;
	2056	2054	0.00069	0.06323	0	227	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2057	2054	0.00025	0.01321	0	1001	0	0	1	0	1	0	0	573.5700	-47.0700	-572.7300	91.7100	0.0000	0.0000	0.0000	0.0000;
	2127	2054	0.033	0.043	2.3	2020	0	0	0	0	1	0	0	306.0600	-226.3600	-274.3100	28.8600	0.0000	0.0000	0.0000	0.0000;
	2054	5236	0.0008	0.00971	0.64507	2020	0	0	0	0	1	0	0	458.6500	-127.0800	-456.8900	83.8300	0.0000	0.0000	0.0000	0.0000;
	2059	2058	0.00537	0.10085	0	99	0	0	1	0	1	0	0	60.0000	-11.5200	-59.8100	15.1500	0.0000	0.0000	0.0000	0.0000;
	2123	2058	0.00524	0.0231	0.01075	187	0	0	0	0	1	0	0	17.5600	-3.7000	-17.5500	2.6300	0.0000	0.0000	0.0000	0.0000;
	2060	2064	0.00608	0.03562	0.01779	251	0	0	0	0	1	0	0	-82.1600	-1.6300	82.5700	2.2600	0.0000	0.0000	0.0000	0.0000;
	5136	2060	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-78.1000	-0.2500	78.3600	0.5500	0.0000	0.0000	0.0000	0.0000;
	2062	2061	0.0016	0.04103	0	223	0	0	1	0	1	0	0	101.5500	-4.8400	-101.3900	8.9200	0.0000	0.0000	0.0000	0.0000;
	2092	2063	0.00409	0.02397	0.01197	251	0	0	0	0	1	0	0	120.7800	-22.0600	-120.1700	24.4200	0.0000	0.0000	0.0000	0.0000;
	2126	2065	0.00712	0.04025	0.02165	251	0	0	0	0	1	0	0	-66.1300	-21.4700	66.4600	21.1500	0.0000	0.0000	0.0000	0.0000;
	2073	2066	0.01087	0.06371	0.03181	251	0	0	0	0	1	0	0	69.6300	-10.2400	-69.1100	10.0000	0.0000	0.0000	0.0000	0.0000;
	2068	2067	0.00995	0.05832	0.02912	251	0	0	0	0	1	0	0	60.6200	0.6400	-60.2500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	2068	2088	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-66.3800	-2.2800	66.4400	2.2300	0.0000	0.0000	0.0000	0.0000;
	2069	2072	0.00557	0.03267	0.01631	251	0	0	0	0	1	0	0	-97.8800	33.5400	98.4500	-31.8400	0.0000	0.0000	0.0000	0.0000;
	2069	5074	0.0102	0.04493	0.02092	187	0	0	0	0	1	0	0	29.0600	48.1600	-28.7400	-48.8700	0.0000	0.0000	0.0000	0.0000;
	2071	2070	0.00129	0.05708	0	249	0	0	1	0	1	0	0	112.5000	-0.8200	-112.3400	8.0400	0.0000	0.0000	0.0000	0.0000;
	2088	2070	0.00235	0.01376	0.00687	251	0	0	0	0	1	0	0	-15.8100	-4.9400	15.8100	4.2900	0.0000	0.0000	0.0000	0.0000;
	2070	5237	0.00727	0.03095	0.01548	245	0	0	0	0	1	0	0	96.5200	-12.3300	-95.8400	13.7000	0.0000	0.0000	0.0000	0.0000;
	2072	2102	0.0084	0.04925	0.0246	251	0	0	0	0	1	0	0	-108.1600	29.0900	109.1900	-25.5800	0.0000	0.0000	0.0000	0.0000;
	2074	2073	0.00225	0.04467	0	144	0	0	1	0	1	0	0	73.4800	-24.2400	-73.3400	26.8900	0.0000	0.0000	0.0000	0.0000;
	2076	2073	0.00347	0.07389	0	64	0	0	1	0	1	0	0	22.5000	6.3900	-22.4800	-6.0000	0.0000	0.0000	0.0000	0.0000;
	2087	2073	0.01908	0.08409	0.03914	187	0	0	0	0	1	0	0	-47.4800	12.0500	47.9300	-14.1000	0.0000	0.0000	0.0000	0.0000;
	2073	3079	0.01377	0.08073	0.04031	251	0	0	0	0	1	0	0	-21.7300	3.4500	21.8000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	2075	2074	0.01303	0.29308	0	19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3115	2074	0.0052	0.02972	0.00447	221	0	0	0	0	1	0	0	73.7900	-22.9300	-73.4800	24.2400	0.0000	0.0000	0.0000	0.0000;
	2078	2077	0.002	0.07139	0	189	0	0	1	0	1	0	0	84.3800	3.0900	-84.2400	1.8100	0.0000	0.0000	0.0000	0.0000;
	2077	2110	0.00218	0.01278	0.00638	310	0	0	0	0	1	0	0	145.1300	-40.4200	-144.6500	42.5500	0.0000	0.0000	0.0000	0.0000;
	2077	2133	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	-60.8900	38.6100	61.0400	-38.6300	0.0000	0.0000	0.0000	0.0000;
	2086	2080	0.01338	0.05896	0.02745	187	0	0	0	0	1	0	0	-55.4600	8.5600	55.8900	-9.3700	0.0000	0.0000	0.0000	0.0000;
	2133	2080	0.01236	0.07244	0.03618	251	0	0	0	0	1	0	0	-66.7200	37.0200	67.4400	-36.4600	0.0000	0.0000	0.0000	0.0000;
	2081	2129	0.01257	0.05349	0.02675	187	0	0	0	0	1	0	0	34.6300	7.1500	-34.4700	-9.1300	0.0000	0.0000	0.0000	0.0000;
	2083	2082	0.00401	0.14309	0	91	0	0	1	0	1	0	0	19.9400	10.1800	-19.9200	-9.4900	0.0000	0.0000	0.0000	0.0000;
	2084	2082	0.00414	0.18022	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2085	2082	0.00156	0.07238	0	98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2089	2088	0.00259	0.12398	0	84	0	0	1	0	1	0	0	50.7000	0.4800	-50.6300	2.7100	0.0000	0.0000	0.0000	0.0000;
	2090	2121	0.01763	0.075	0.03751	187	0	0	0	0	1	0	0	-25.3000	-0.4900	25.4200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	2094	2093	0.0017	0.10337	0	88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2095	2093	0.00149	0.05101	0	164	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2097	2096	0.00012	0.00729	0	836	0	0	1	0	1	0	0	139.4000	-11.8700	-139.3800	13.2500	0.0000	0.0000	0.0000	0.0000;
	2099	2096	0.0003	0.03477	0	237	0	0	1	0	1	0	0	7.5000	-0.0500	-7.5000	0.0700	0.0000	0.0000	0.0000	0.0000;
	2100	2096	0.00075	0.04235	0	386	0	0	1	0	1	0	0	112.5000	0.5800	-112.4100	4.5700	0.0000	0.0000	0.0000	0.0000;
	2098	2097	0.00183	0.13303	0	146	0	0	1	0	1	0	0	-43.0100	6.7000	43.0400	-4.3000	0.0000	0.0000	0.0000	0.0000;
	2097	3096	0.00546	0.05679	0.19351	750	0	0	0	0	1	0	0	-182.4500	16.1700	184.2300	-17.7100	0.0000	0.0000	0.0000	0.0000;
	2102	2101	0.00013	0.00916	0	1072	0	0	1	0	1	0	0	-281.5400	8.1400	281.6400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2103	2101	0.00019	0.01252	0	542	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2104	2101	0.00022	0.0164	0	542	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2105	2101	0.00055	0.02588	0	544	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	5083	0.00059	0.00721	0.47876	2020	0	0	0	0	1	0	0	248.7200	-21.7600	-248.3600	-22.6900	0.0000	0.0000	0.0000	0.0000;
	2102	2107	0.00156	0.01139	0.00646	310	0	0	0	0	1	0	0	139.8600	29.8300	-139.5500	-28.2000	0.0000	0.0000	0.0000	0.0000;
	2124	2106	0.00485	0.02842	0.01419	251	0	0	0	0	1	0	0	-63.3800	5.9900	63.5800	-6.2000	0.0000	0.0000	0.0000	0.0000;
	2106	2129	0.00424	0.01803	0.00902	187	0	0	0	0	1	0	0	-11.2400	-14.6400	11.2500	13.8200	0.0000	0.0000	0.0000	0.0000;
	2107	2125	0.0109	0.06393	0.03192	251	0	0	0	0	1	0	0	65.4000	7.1900	-64.9300	-7.6300	0.0000	0.0000	0.0000	0.0000;
	2130	2108	0.00945	0.04022	0.02012	187	0	0	0	0	1	0	0	58.2000	-9.8900	-57.8700	9.2700	0.0000	0.0000	0.0000	0.0000;
	5472	2108	0.01619	0.07138	0.03323	187	0	0	0	0	1	0	0	-55.2100	8.8400	55.7200	-9.8800	0.0000	0.0000	0.0000	0.0000;
	2111	5187	0.01319	0.05811	0.02705	187	0	0	0	0	1	0	0	36.1100	-12.1800	-35.9200	10.3300	0.0000	0.0000	0.0000	0.0000;
	2111	5472	0.02196	0.09676	0.04504	187	0	0	0	0	1	0	0	-50.0600	8.2300	50.6400	-10.1300	0.0000	0.0000	0.0000	0.0000;
	2114	2113	0.00013	0.00965	0	924	0	0	1	0	1	0	0	-238.9100	-19.3100	238.9800	24.7300	0.0000	0.0000	0.0000	0.0000;
	2115	2113	0.00077	0.03843	0	410	0	0	1	0	1	0	0	184.2000	-20.5000	-183.9400	33.5700	0.0000	0.0000	0.0000	0.0000;
	2116	2113	0.00027	0.02003	0	402	0	0	1	0	1	0	0	184.2000	-20.5000	-184.1100	27.2500	0.0000	0.0000	0.0000	0.0000;
	2117	2113	0.00043	0.0445	0	404	0	0	1	0	1	0	0	184.2000	-20.5000	-184.0600	35.7200	0.0000	0.0000	0.0000	0.0000;
	2118	2113	0.00064	0.04928	0	391	0	0	1	0	1	0	0	184.2000	-20.5000	-183.9800	37.4000	0.0000	0.0000	0.0000	0.0000;
	2119	2113	0.00034	0.02438	0	389	0	0	1	0	1	0	0	184.2000	-20.5000	-184.0900	28.7300	0.0000	0.0000	0.0000	0.0000;
	2120	2113	0.0007	0.04736	0	392	0	0	1	0	1	0	0	184.2000	-2.9200	-183.9700	18.6700	0.0000	0.0000	0.0000	0.0000;
	5049	2113	0.00053	0.01087	0.75821	2768	0	0	0	0	1	0	0	-613.3000	-59.0700	615.2700	22.1600	0.0000	0.0000	0.0000	0.0000;
	2113	8126	0.00058	0.01198	0.83533	2768	0	0	0	0	1	0	0	-424.2300	-164.6900	425.3300	100.0100	0.0000	0.0000	0.0000	0.0000;
	5450	2124	0.00519	0.02933	0.01578	251	0	0	0	0	1	0	0	-41.9900	11.0500	42.0900	-12.0200	0.0000	0.0000	0.0000	0.0000;
	2125	5078	0.00981	0.04323	0.02012	187	0	0	0	0	1	0	0	-14.7500	11.9000	14.7800	-13.7100	0.0000	0.0000	0.0000	0.0000;
	2125	5215	0.00341	0.01999	0.00998	251	0	0	0	0	1	0	0	75.6200	-5.4200	-75.4200	5.6000	0.0000	0.0000	0.0000	0.0000;
	2126	5220	0.0038	0.02226	0.01112	251	0	0	0	0	1	0	0	51.8900	17.4400	-51.7800	-17.9000	0.0000	0.0000	0.0000	0.0000;
	2128	2127	0.00066	0.06242	0	308	0	0	1	0	1	0	0	44.4500	-16.3000	-44.4400	17.6100	0.0000	0.0000	0.0000	0.0000;
	2127	5164	0.01	0.1	3	2768	0	0	0	0	1	0	0	506.7600	-49.2000	-481.8400	-14.6800	0.0000	0.0000	0.0000	0.0000;
	2129	5141	0.00446	0.02617	0.01307	251	0	0	0	0	1	0	0	55.2500	-20.7900	-55.1000	20.4200	0.0000	0.0000	0.0000	0.0000;
	2131	2130	0.00178	0.07699	0	214	0	0	1	0	1	0	0	58.2600	-7.2100	-58.2000	9.8900	0.0000	0.0000	0.0000	0.0000;
	2132	2131	0.00583	0.25242	0	24	0	0	1	0	1	0	0	-11.9400	6.8400	11.9500	-6.3700	0.0000	0.0000	0.0000	0.0000;
	3021	2131	0.02143	0.09374	0.01428	149	0	0	0	0	1	0	0	71.3200	-10.1500	-70.2100	13.5900	0.0000	0.0000	0.0000	0.0000;
	3002	3001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.4800	-14.8600	62.5200	17.7600	0.0000	0.0000	0.0000	0.0000;
	3002	3001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.4800	-14.8600	62.5200	17.7600	0.0000	0.0000	0.0000	0.0000;
	3001	6177	0.00653	0.06378	0.12272	548	0	0	0	0	1	0	0	-109.6600	-15.6800	110.4500	10.7700	0.0000	0.0000	0.0000	0.0000;
	6285	3001	0.00639	0.04566	0.08324	443	0	0	0	0	1	0	0	15.4100	11.5800	-15.3800	-19.8300	0.0000	0.0000	0.0000	0.0000;
	3002	3107	0.01283	0.07327	0.01101	98	0	0	0	0	1	0	0	12.0900	-2.2600	-12.0700	1.2900	0.0000	0.0000	0.0000	0.0000;
	3004	3003	0.00324	0.10104	0	51	0	0	1	0	1	0	0	28.1300	-5.4000	-28.1000	6.2100	0.0000	0.0000	0.0000	0.0000;
	3003	3103	0.01071	0.04441	0.00754	149	0	0	0	0	1	0	0	97.4600	-5.4200	-96.4700	8.7700	0.0000	0.0000	0.0000	0.0000;
	3141	3003	0.00248	0.01085	0.00165	149	0	0	0	0	1	0	0	69.4800	1.1300	-69.3600	-0.7900	0.0000	0.0000	0.0000	0.0000;
	3005	3052	0.07286	0.17811	0.02332	98	0	0	0	0	1	0	0	6.2500	3.6600	-6.2100	-5.9000	0.0000	0.0000	0.0000	0.0000;
	3126	3005	0.0221	0.13272	0.01801	98	0	0	0	0	1	0	0	13.6400	4.1500	-13.5900	-5.7400	0.0000	0.0000	0.0000	0.0000;
	3006	3049	0.01784	0.0795	0.01166	149	0	0	0	0	1	0	0	66.1600	-14.1500	-65.3400	16.6100	0.0000	0.0000	0.0000	0.0000;
	3145	3006	0.01721	0.07139	0.01211	149	0	0	0	0	1	0	0	74.4600	-9.3100	-73.5000	12.0700	0.0000	0.0000	0.0000	0.0000;
	3007	3013	0.0282	0.12334	0.01878	149	0	0	0	0	1	0	0	53.1900	-14.0700	-52.3600	15.7500	0.0000	0.0000	0.0000	0.0000;
	3007	3137	0.00869	0.03873	0.00568	149	0	0	0	0	1	0	0	-51.0600	-0.9700	51.2800	1.3700	0.0000	0.0000	0.0000	0.0000;
	3007	3145	0.01571	0.08971	0.01348	98	0	0	0	0	1	0	0	-17.0900	10.8000	17.1600	-11.8000	0.0000	0.0000	0.0000	0.0000;
	3008	3036	0.03575	0.14831	0.02517	149	0	0	0	0	1	0	0	51.8300	-12.7300	-50.8100	14.5100	0.0000	0.0000	0.0000	0.0000;
	3140	3008	0.0278	0.12389	0.01817	250	0	0	0	0	1	0	0	94.8900	-14.4300	-92.3000	24.1900	0.0000	0.0000	0.0000	0.0000;
	3143	3008	0.04389	0.1073	0.01405	98	0	0	0	0	1	0	0	-20.3500	16.4400	20.6600	-17.0700	0.0000	0.0000	0.0000	0.0000;
	3009	3024	0.0285	0.17117	0.02323	98	0	0	0	0	1	0	0	-0.7400	-3.7600	0.7400	1.3800	0.0000	0.0000	0.0000	0.0000;
	3146	3009	0.03539	0.14683	0.02492	149	0	0	0	0	1	0	0	-49.8600	16.5900	50.8200	-15.1600	0.0000	0.0000	0.0000	0.0000;
	3010	3076	0.02704	0.16239	0.02204	98	0	0	0	0	1	0	0	-14.4200	1.3600	14.4800	-3.2000	0.0000	0.0000	0.0000	0.0000;
	3093	3010	0.02325	0.1396	0.01894	98	0	0	0	0	1	0	0	-9.7200	0.9300	9.7500	-2.6800	0.0000	0.0000	0.0000	0.0000;
	3011	3012	0.01814	0.1036	0.01557	98	0	0	0	0	1	0	0	-6.9300	-0.8400	6.9400	-0.7000	0.0000	0.0000	0.0000	0.0000;
	3011	3124	0.02409	0.1376	0.02068	98	0	0	0	0	1	0	0	-20.2000	-6.8500	20.3100	5.3300	0.0000	0.0000	0.0000	0.0000;
	3012	6226	0.01815	0.10369	0.01558	98	0	0	0	0	1	0	0	-7.5100	0.5400	7.5200	-2.0600	0.0000	0.0000	0.0000	0.0000;
	3013	3077	0.00833	0.05	0.00679	98	0	0	0	0	1	0	0	-12.1900	33.0300	12.3000	-33.1100	0.0000	0.0000	0.0000	0.0000;
	3014	3124	0.04522	0.19779	0.03012	149	0	0	0	0	1	0	0	55.7200	-14.0900	-54.2900	17.2500	0.0000	0.0000	0.0000	0.0000;
	6212	3014	0.01229	0.05481	0.00804	149	0	0	0	0	1	0	0	78.4500	-5.4300	-77.7200	7.8600	0.0000	0.0000	0.0000	0.0000;
	3015	3121	0.00527	0.03162	0.00429	98	0	0	0	0	1	0	0	-33.0700	-1.0300	33.1300	0.9300	0.0000	0.0000	0.0000	0.0000;
	3015	3127	0.01148	0.0656	0.00986	98	0	0	0	0	1	0	0	-14.8600	-3.4700	14.8800	2.6000	0.0000	0.0000	0.0000	0.0000;
	3015	3128	0.00752	0.04513	0.00612	98	0	0	0	0	1	0	0	42.5700	2.9700	-42.4300	-2.7900	0.0000	0.0000	0.0000	0.0000;
	3017	3016	0.00189	0.07277	0	200	0	0	1	0	1	0	0	127.1300	3.6800	-126.8300	7.8600	0.0000	0.0000	0.0000	0.0000;
	3016	3083	0.00919	0.05252	0.00789	221	0	0	0	0	1	0	0	74.2100	-15.9200	-73.6900	18.0800	0.0000	0.0000	0.0000	0.0000;
	3016	3103	0.00883	0.03662	0.00621	149	0	0	0	0	1	0	0	-56.8300	20.6000	57.1500	-19.9100	0.0000	0.0000	0.0000	0.0000;
	3016	3131	0.03765	0.09203	0.01205	98	0	0	0	0	1	0	0	-0.1000	-9.8000	0.1300	8.6400	0.0000	0.0000	0.0000	0.0000;
	3139	3016	0.02927	0.12143	0.02061	221	0	0	0	0	1	0	0	-106.1000	14.9900	109.5500	-2.7300	0.0000	0.0000	0.0000	0.0000;
	3019	3018	0.00052	0.03897	0	142.2	0	0	1	0	1	0	0	-75.8300	-5.6000	75.8600	7.7700	0.0000	0.0000	0.0000	0.0000;
	3019	3018	0.00053	0.03897	0	142.2	0	0	1	0	1	0	0	-75.8300	-5.5800	75.8600	7.7500	0.0000	0.0000	0.0000	0.0000;
	3020	3018	0.00133	0.06779	0	200	0	0	1	0	1	0	0	112.5000	12.5900	-112.3400	-4.4000	0.0000	0.0000	0.0000	0.0000;
	3018	3050	0.01395	0.13638	0.2624	548	0	0	0	0	1	0	0	65.8200	-10.7500	-65.2400	-10.8000	0.0000	0.0000	0.0000	0.0000;
	3018	3058	0.0091	0.0889	0.17104	548	0	0	0	0	1	0	0	-105.2000	-0.3600	106.1700	-8.1700	0.0000	0.0000	0.0000	0.0000;
	3024	3019	0.01378	0.07869	0.01182	98	0	0	0	0	1	0	0	-10.8700	-4.2600	10.8900	3.1300	0.0000	0.0000	0.0000	0.0000;
	3114	3019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.3000	-4.1000	93.1900	9.0700	0.0000	0.0000	0.0000	0.0000;
	3114	3019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.3000	-4.1000	93.1900	9.0700	0.0000	0.0000	0.0000	0.0000;
	3049	3021	0.01086	0.07565	0.01237	221	0	0	0	0	1	0	0	129.9400	-11.2400	-128.0900	22.8500	0.0000	0.0000	0.0000	0.0000;
	5397	3021	0.02082	0.09277	0.0136	149	0	0	0	0	1	0	0	-54.1700	14.8400	54.8300	-13.2600	0.0000	0.0000	0.0000	0.0000;
	3033	3022	0.06611	0.16158	0.02116	98	0	0	0	0	1	0	0	31.2300	-5.9500	-30.5800	5.4200	0.0000	0.0000	0.0000	0.0000;
	3085	3022	0.01233	0.07039	0.01058	98	0	0	0	0	1	0	0	-5.9700	11.4600	5.9900	-12.3900	0.0000	0.0000	0.0000	0.0000;
	3049	3023	0.01656	0.0738	0.01082	149	0	0	0	0	1	0	0	-75.1800	-8.3700	76.1200	11.4800	0.0000	0.0000	0.0000	0.0000;
	3023	3067	0.09726	0.23774	0.03113	98	0	0	0	0	1	0	0	-46.5200	18.3600	48.9200	-15.7600	0.0000	0.0000	0.0000	0.0000;
	3023	3115	0.03509	0.21073	0.0286	98	0	0	0	0	1	0	0	-40.0100	15.4500	40.6500	-14.5500	0.0000	0.0000	0.0000	0.0000;
	3035	3025	0.05582	0.13643	0.01786	98	0	0	0	0	1	0	0	10.3200	-3.1700	-10.2600	1.5500	0.0000	0.0000	0.0000	0.0000;
	3025	3036	0.0401	0.16637	0.02823	149	0	0	0	0	1	0	0	-36.0400	8.8800	36.6100	-9.3000	0.0000	0.0000	0.0000	0.0000;
	3025	3101	0.02809	0.12288	0.01871	149	0	0	0	0	1	0	0	32.6200	-14.3100	-32.2700	13.9900	0.0000	0.0000	0.0000	0.0000;
	3027	3026	0.00258	0.11301	0	250	0	0	1	0	1	0	0	-9.5000	-6.0900	9.5000	6.2300	0.0000	0.0000	0.0000	0.0000;
	3028	3026	0.00048	0.03228	0	270	0	0	1	0	1	0	0	150.0000	42.6000	-149.8900	-35.3000	0.0000	0.0000	0.0000	0.0000;
	3026	5395	0.00227	0.01625	0.02963	443	0	0	0	0	1	0	0	140.3900	29.0700	-139.9400	-28.9500	0.0000	0.0000	0.0000	0.0000;
	3027	3102	0.02467	0.05926	0.00804	221	0	0	0	0	1	0	0	9.5000	6.0900	-9.4700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	3147	3029	0.01187	0.06781	0.01019	250	0	0	0	0	1	0	0	-60.0100	8.0600	60.4300	-6.7300	0.0000	0.0000	0.0000	0.0000;
	3029	5241	0.01232	0.05113	0.00868	149	0	0	0	0	1	0	0	-65.2900	5.3500	65.8000	-4.1600	0.0000	0.0000	0.0000	0.0000;
	3030	3072	0.00885	0.05057	0.0076	190	0	0	0	0	1	0	0	-45.4700	18.3400	45.6800	-17.9000	0.0000	0.0000	0.0000	0.0000;
	3114	3030	0.02646	0.10977	0.01863	149	0	0	0	0	1	0	0	86.2900	-19.6500	-84.2500	26.2200	0.0000	0.0000	0.0000	0.0000;
	3054	3031	0.03288	0.08037	0.01052	98	0	0	0	0	1	0	0	-4.9500	12.3000	5.0100	-13.2100	0.0000	0.0000	0.0000	0.0000;
	3031	3070	0.03731	0.09121	0.01194	150	0	0	0	0	1	0	0	-90.9200	19.0600	94.1700	-12.3400	0.0000	0.0000	0.0000	0.0000;
	3031	3140	0.02073	0.09067	0.01381	149	0	0	0	0	1	0	0	71.1800	-10.0300	-70.1000	13.3600	0.0000	0.0000	0.0000	0.0000;
	3032	3094	0.00583	0.04065	0.00664	250	0	0	0	0	1	0	0	-167.8300	-4.6300	169.4700	15.4100	0.0000	0.0000	0.0000	0.0000;
	3099	3032	0.00703	0.03076	0.00468	149	0	0	0	0	1	0	0	-94.3100	18.4000	94.9600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	3034	3033	0.00593	0.17201	0	125	0	0	1	0	1	0	0	97.8700	18.1500	-97.3200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	3136	3033	0.00696	0.01672	0.00227	250	0	0	0	0	1	0	0	-65.7800	-7.5400	66.0800	8.0400	0.0000	0.0000	0.0000	0.0000;
	3035	3066	0.08317	0.2033	0.02662	98	0	0	0	0	1	0	0	-13.7900	2.1900	13.9600	-4.4200	0.0000	0.0000	0.0000	0.0000;
	3036	3066	0.03434	0.19612	0.02947	98	0	0	0	0	1	0	0	8.4000	-6.8600	-8.3600	4.1300	0.0000	0.0000	0.0000	0.0000;
	3038	3037	0.00411	0.1621	0	82	0	0	1	0	1	0	0	59.4600	-10.4300	-59.3100	16.2900	0.0000	0.0000	0.0000	0.0000;
	3039	3037	0.00051	0.03079	0	280	0	0	1	0	1	0	0	156.7500	44.5200	-156.6200	-36.9000	0.0000	0.0000	0.0000	0.0000;
	3078	3037	0.00125	0.01223	0.02354	548	0	0	0	0	1	0	0	-55.3200	-33.5900	55.3700	31.6200	0.0000	0.0000	0.0000	0.0000;
	3037	3088	0.00895	0.08746	0.16828	548	0	0	0	0	1	0	0	160.5600	-11.0100	-158.3500	15.0100	0.0000	0.0000	0.0000	0.0000;
	3038	3080	0.00768	0.04384	0.00659	98	0	0	0	0	1	0	0	41.5500	-8.5800	-41.4100	8.7000	0.0000	0.0000	0.0000	0.0000;
	3085	3038	0.00471	0.02825	0.00383	250	0	0	0	0	1	0	0	101.5000	-16.4400	-101.0100	19.0200	0.0000	0.0000	0.0000	0.0000;
	3072	3040	0.02206	0.09153	0.01553	149	0	0	0	0	1	0	0	-73.4200	34.1900	74.8700	-29.7200	0.0000	0.0000	0.0000	0.0000;
	3139	3040	0.01922	0.08563	0.01256	250	0	0	0	0	1	0	0	91.1800	-19.2200	-89.4800	25.5800	0.0000	0.0000	0.0000	0.0000;
	3042	3041	0.00322	0.18545	0	240	0	0	1	0	1	0	0	99.6200	-0.1600	-99.3000	18.4800	0.0000	0.0000	0.0000	0.0000;
	3043	3041	0.00205	0.14897	0	57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3044	3041	0.00154	0.10487	0	112	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3045	3041	0.00096	0.05895	0	550	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3041	3046	0.0031	0.02	0.05832	820	0	0	0	0	1	0	0	484.4200	-35.4700	-477.3400	75.1300	0.0000	0.0000	0.0000	0.0000;
	3041	3058	0.00347	0.02481	0.04523	750	0	0	0	0	1	0	0	-385.1100	16.9900	390.1100	14.0000	0.0000	0.0000	0.0000	0.0000;
	3042	3064	0.02146	0.09562	0.01402	221	0	0	0	0	1	0	0	-9.3400	-12.5400	9.3900	11.3300	0.0000	0.0000	0.0000	0.0000;
	3111	3042	0.01081	0.04816	0.00706	221	0	0	0	0	1	0	0	84.6300	-6.5500	-83.8600	9.2500	0.0000	0.0000	0.0000	0.0000;
	3047	3046	0.00338	0.14142	0	290	0	0	1	0	1	0	0	180.0200	23.5900	-178.9500	21.2200	0.0000	0.0000	0.0000	0.0000;
	3048	3046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-773.5100	95.6300	775.0900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	3048	3046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-773.5100	95.6300	775.0900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	3046	3078	0.00316	0.0309	0.05946	820	0	0	0	0	1	0	0	-507.2700	69.4800	515.3600	3.5500	0.0000	0.0000	0.0000	0.0000;
	3082	3046	0.00313	0.03062	0.05891	750	0	0	0	0	1	0	0	391.2500	-3.6300	-386.6200	42.8500	0.0000	0.0000	0.0000	0.0000;
	3047	3064	0.01369	0.045	0.00446	221	0	0	0	0	1	0	0	-71.9500	33.2300	72.7800	-30.9700	0.0000	0.0000	0.0000	0.0000;
	3129	3047	0.02116	0.05173	0.00677	221	0	0	0	0	1	0	0	110.9000	-40.7000	-108.0700	46.9100	0.0000	0.0000	0.0000	0.0000;
	3048	5045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1011.7100	7.4000	-1000.8300	56.4000	0.0000	0.0000	0.0000	0.0000;
	3048	5045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1011.7100	7.4000	-1000.8300	56.4000	0.0000	0.0000	0.0000	0.0000;
	3048	5120	0.0013	0.015	1.02	2295	0	0	0	0	1	0	0	614.5600	-117.2100	-609.7700	66.1800	0.0000	0.0000	0.0000	0.0000;
	3048	5394	0.0013	0.015	1.02	2020	0	0	0	0	1	0	0	-177.4000	-39.5800	177.8000	-61.6100	0.0000	0.0000	0.0000	0.0000;
	3051	3050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.6600	-19.0700	37.6800	20.7000	0.0000	0.0000	0.0000	0.0000;
	3051	3050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.6600	-19.0700	37.6800	20.7000	0.0000	0.0000	0.0000	0.0000;
	4014	3050	0.01665	0.16272	0.31309	548	0	0	0	0	1	0	0	-201.4100	41.1000	208.4700	-4.3400	0.0000	0.0000	0.0000	0.0000;
	3052	3093	0.03727	0.22382	0.03037	98	0	0	0	0	1	0	0	-4.6700	-0.6100	4.6800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3052	3107	0.01629	0.09779	0.01327	98	0	0	0	0	1	0	0	2.8000	4.2200	-2.7900	-5.5000	0.0000	0.0000	0.0000	0.0000;
	3054	3053	0.00422	0.16643	0	103	0	0	1	0	1	0	0	4.9500	-12.3000	-4.9400	12.5900	0.0000	0.0000	0.0000	0.0000;
	3055	3053	0.00065	0.02944	0	330	0	0	1	0	1	0	0	183.8800	50.0500	-183.6600	-40.1600	0.0000	0.0000	0.0000	0.0000;
	3056	3053	0.00099	0.0556	0	200	0	0	1	0	1	0	0	183.8800	31.7100	-183.5600	-13.8100	0.0000	0.0000	0.0000	0.0000;
	3057	3053	0.00152	0.05399	0	220	0	0	1	0	1	0	0	183.8800	30.3100	-183.3900	-12.9700	0.0000	0.0000	0.0000	0.0000;
	3058	3053	0.003	0.03	0.06	1000	0	0	0	0	1	0	0	195.6100	-7.0400	-194.5300	11.5500	0.0000	0.0000	0.0000	0.0000;
	3082	3053	0.00152	0.0149	0.02867	548	0	0	0	0	1	0	0	-110.7100	-48.2600	110.9200	47.3400	0.0000	0.0000	0.0000	0.0000;
	3053	3088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	319.5800	-2.2700	-316.3500	23.5500	0.0000	0.0000	0.0000	0.0000;
	3053	3088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	319.5800	-2.2700	-316.3500	23.5500	0.0000	0.0000	0.0000	0.0000;
	3059	3058	0.00178	0.135	0	250	0	0	1	0	1	0	0	89.3200	-11.7200	-89.1800	22.5100	0.0000	0.0000	0.0000	0.0000;
	3060	3058	0.00205	0.114	0	200	0	0	1	0	1	0	0	124.2200	16.0400	-123.9200	0.4900	0.0000	0.0000	0.0000	0.0000;
	3061	3058	0.00132	0.0814	0	155	0	0	1	0	1	0	0	124.2200	17.9300	-124.0300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	3062	3058	0.00115	0.04113	0	190	0	0	1	0	1	0	0	124.2200	27.3400	-124.0500	-21.1900	0.0000	0.0000	0.0000	0.0000;
	3063	3058	0.00159	0.0585	0	190	0	0	1	0	1	0	0	124.2200	20.4100	-123.9900	-11.8400	0.0000	0.0000	0.0000	0.0000;
	3059	3111	0.01912	0.04672	0.00612	221	0	0	0	0	1	0	0	-26.7700	11.6100	26.9400	-11.8300	0.0000	0.0000	0.0000	0.0000;
	3065	3064	0.00856	0.17814	0	110	0	0	1	0	1	0	0	60.3700	-8.3800	-60.0500	14.9900	0.0000	0.0000	0.0000	0.0000;
	3064	3141	0.01218	0.05051	0.00857	149	0	0	0	0	1	0	0	-22.1200	4.6500	22.1800	-5.2800	0.0000	0.0000	0.0000	0.0000;
	3066	3142	0.03037	0.17347	0.02607	98	0	0	0	0	1	0	0	-27.6300	-5.9400	27.8700	4.6500	0.0000	0.0000	0.0000	0.0000;
	3068	3067	0.00117	0.04824	0	200	0	0	1	0	1	0	0	112.5000	30.8400	-112.3500	-24.7800	0.0000	0.0000	0.0000	0.0000;
	3067	3070	0.01175	0.06712	0.01009	98	0	0	0	0	1	0	0	36.5400	6.4200	-36.3900	-6.5900	0.0000	0.0000	0.0000	0.0000;
	3067	3094	0.01576	0.07025	0.0103	149	0	0	0	0	1	0	0	89.2000	-0.3300	-88.0100	4.5700	0.0000	0.0000	0.0000	0.0000;
	3067	3141	0.01175	0.05234	0.00768	149	0	0	0	0	1	0	0	-62.3100	34.4400	62.8800	-32.7100	0.0000	0.0000	0.0000	0.0000;
	3069	3077	0.01599	0.09132	0.01372	98	0	0	0	0	1	0	0	-28.9000	0.1500	29.0400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	3069	3140	0.01354	0.03311	0.00434	98	0	0	0	0	1	0	0	25.0900	-1.2300	-25.0100	1.0100	0.0000	0.0000	0.0000	0.0000;
	3071	3070	0.00337	0.06343	0	200	0	0	1	0	1	0	0	127.6500	-24.5100	-127.0800	35.1700	0.0000	0.0000	0.0000	0.0000;
	3070	3131	0.00569	0.02535	0.00372	149	0	0	0	0	1	0	0	69.3100	-16.2400	-69.0300	17.0900	0.0000	0.0000	0.0000	0.0000;
	3142	3072	0.01958	0.11184	0.01681	98	0	0	0	0	1	0	0	-21.6100	17.1300	21.7500	-17.9900	0.0000	0.0000	0.0000	0.0000;
	3074	3073	0.00148	0.05882	0	115	0	0	1	0	1	0	0	74.8500	-1.8800	-74.7700	5.1800	0.0000	0.0000	0.0000	0.0000;
	3073	3076	0.01657	0.09953	0.01351	98	0	0	0	0	1	0	0	25.3800	-0.8500	-25.2700	0.1400	0.0000	0.0000	0.0000	0.0000;
	3123	3073	0.01212	0.06921	0.0104	98	0	0	0	0	1	0	0	-63.2700	-0.1500	63.7600	1.9300	0.0000	0.0000	0.0000	0.0000;
	3073	4002	0.03286	0.18769	0.0282	98	0	0	0	0	1	0	0	-14.3700	-6.2600	14.4500	3.8200	0.0000	0.0000	0.0000	0.0000;
	3132	3075	0.07582	0.18532	0.02427	98	0	0	0	0	1	0	0	-0.6600	-2.9100	0.6600	0.5300	0.0000	0.0000	0.0000	0.0000;
	3075	3138	0.0747	0.18259	0.02391	98	0	0	0	0	1	0	0	-12.8400	-3.9800	12.9700	1.9000	0.0000	0.0000	0.0000	0.0000;
	3077	3099	0.00591	0.03377	0.00508	221	0	0	0	0	1	0	0	40.9000	-1.6600	-40.8000	1.7200	0.0000	0.0000	0.0000	0.0000;
	3077	3131	0.01523	0.06786	0.00995	250	0	0	0	0	1	0	0	-150.8900	16.0700	154.4000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	3079	3078	0.00156	0.05913	0	166	0	0	1	0	1	0	0	54.3700	-7.5200	-54.3300	9.2500	0.0000	0.0000	0.0000	0.0000;
	3081	3078	0.00202	0.06066	0	300	0	0	1	0	1	0	0	186.7500	40.9100	-186.0700	-20.4200	0.0000	0.0000	0.0000	0.0000;
	3078	3133	0.0042	0.03003	0.05475	523	0	0	0	0	1	0	0	-219.6400	41.2000	221.6800	-32.3300	0.0000	0.0000	0.0000	0.0000;
	3080	3079	0.00542	0.12325	0	90	0	0	1	0	1	0	0	41.4100	-8.7000	-41.3200	10.8900	0.0000	0.0000	0.0000	0.0000;
	3134	3079	0.01347	0.05936	0.02763	187	0	0	0	0	1	0	0	35.0200	-5.9700	-34.8600	3.8400	0.0000	0.0000	0.0000	0.0000;
	3083	3082	0.00172	0.064	0	143.8	0	0	1	0	1	0	0	106.8900	-8.9700	-106.6900	16.1800	0.0000	0.0000	0.0000	0.0000;
	3084	3082	0.00171	0.09998	0	300	0	0	1	0	1	0	0	174.3700	-5.2900	-173.8500	35.7100	0.0000	0.0000	0.0000	0.0000;
	3137	3083	0.00824	0.03605	0.00549	149	0	0	0	0	1	0	0	33.2900	8.9600	-33.1900	-9.1100	0.0000	0.0000	0.0000	0.0000;
	3086	3085	0.00703	0.2158	0	77	0	0	1	0	1	0	0	56.2500	-0.1100	-56.0300	6.9400	0.0000	0.0000	0.0000	0.0000;
	3087	3085	0.00831	0.19507	0	83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3085	3128	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	-39.5000	-1.9500	39.6100	1.9900	0.0000	0.0000	0.0000	0.0000;
	3089	3088	0.0005	0.02042	0	411	0	0	1	0	1	0	0	-236.8900	8.4300	237.1600	2.6100	0.0000	0.0000	0.0000	0.0000;
	3092	3088	0.00152	0.0846	0	250	0	0	1	0	1	0	0	150.0000	30.8300	-149.6700	-12.4900	0.0000	0.0000	0.0000	0.0000;
	5395	3088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-348.9600	28.7100	351.7800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	5395	3088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-348.9600	28.7100	351.7800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	3090	3089	0.00098	0.02574	0	277	0	0	1	0	1	0	0	-47.0000	2.6300	47.0200	-2.0800	0.0000	0.0000	0.0000	0.0000;
	3089	5334	0.0094	0.05512	0.02752	409	0	0	0	0	1	0	0	189.8700	-6.3400	-186.6100	22.6400	0.0000	0.0000	0.0000	0.0000;
	3091	3090	0.00127	0.03474	0	268	0	0	1	0	1	0	0	-46.9700	3.3700	47.0000	-2.6300	0.0000	0.0000	0.0000	0.0000;
	3102	3091	0.00402	0.02416	0.00328	98	0	0	0	0	1	0	0	-16.5800	-35.5400	16.6400	35.5600	0.0000	0.0000	0.0000	0.0000;
	3091	3125	0.01164	0.02796	0.00379	98	0	0	0	0	1	0	0	30.3300	46.1800	-29.9800	-45.7400	0.0000	0.0000	0.0000	0.0000;
	3095	3094	0.00352	0.16184	0	250	0	0	1	0	1	0	0	90.4500	21.1600	-90.1700	-8.2500	0.0000	0.0000	0.0000	0.0000;
	3137	3094	0.018	0.04399	0.00576	221	0	0	0	0	1	0	0	-8.6700	11.2200	8.7100	-11.7300	0.0000	0.0000	0.0000	0.0000;
	3097	3096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	54.2400	-7.1200	-54.1700	8.9000	0.0000	0.0000	0.0000	0.0000;
	3097	3096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	54.2400	-7.1200	-54.1700	8.9000	0.0000	0.0000	0.0000	0.0000;
	3098	3096	0.0034	0.134	0	200	0	0	1	0	1	0	0	120.0000	21.8200	-119.5300	-3.3900	0.0000	0.0000	0.0000	0.0000;
	3133	3096	0.0038	0.02718	0.04955	443	0	0	0	0	1	0	0	-43.5700	-7.9300	43.6400	3.3000	0.0000	0.0000	0.0000	0.0000;
	3109	3097	0.00325	0.02263	0.0037	340	0	0	0	0	1	0	0	108.8600	-11.9900	-108.4800	14.2300	0.0000	0.0000	0.0000	0.0000;
	3099	3100	0.01869	0.08329	0.01221	250	0	0	0	0	1	0	0	123.0300	-23.5400	-120.1000	35.4100	0.0000	0.0000	0.0000	0.0000;
	3100	3102	0.015	0.088	0.012	98	0	0	0	0	1	0	0	49.6300	-19.7800	-49.2000	21.0600	0.0000	0.0000	0.0000	0.0000;
	3125	3100	0.0162	0.07086	0.01079	149	0	0	0	0	1	0	0	-61.2700	19.8900	61.9400	-18.0400	0.0000	0.0000	0.0000	0.0000;
	3104	3101	0.01395	0.07966	0.01197	98	0	0	0	0	1	0	0	10.6300	6.4100	-10.6100	-7.4900	0.0000	0.0000	0.0000	0.0000;
	6360	3101	0.03353	0.08195	0.01073	98	0	0	0	0	1	0	0	-33.0400	9.0800	33.4400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	3105	3104	0.00965	0.2233	0	60	0	0	1	0	1	0	0	44.5000	-0.7400	-44.3100	5.1100	0.0000	0.0000	0.0000	0.0000;
	3106	3104	0.00703	0.22022	0	200	0	0	1	0	1	0	0	53.0200	-2.5700	-52.8200	8.7700	0.0000	0.0000	0.0000	0.0000;
	6156	3104	0.01785	0.07953	0.01166	149	0	0	0	0	1	0	0	-85.1200	25.2500	86.5000	-20.2900	0.0000	0.0000	0.0000	0.0000;
	3108	3147	0.03432	0.08389	0.01098	98	0	0	0	0	1	0	0	-24.9800	-12.9000	25.2500	12.4300	0.0000	0.0000	0.0000	0.0000;
	3108	6065	0.02034	0.11619	0.01746	98	0	0	0	0	1	0	0	1.4600	6.2400	-1.4500	-7.9100	0.0000	0.0000	0.0000	0.0000;
	3110	3109	0.00505	0.2206	0	114	0	0	1	0	1	0	0	63.0000	13.6900	-62.8100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	3112	3111	0.01169	0.25489	0	90	0	0	1	0	1	0	0	56.1000	-1.5100	-55.7300	9.5300	0.0000	0.0000	0.0000	0.0000;
	3113	3111	0.00858	0.25519	0	90	0	0	1	0	1	0	0	56.1000	-0.8200	-55.8300	8.8500	0.0000	0.0000	0.0000	0.0000;
	3116	3115	0.02115	0.08773	0.01489	221	0	0	0	0	1	0	0	127.5100	-21.7500	-124.0100	34.7700	0.0000	0.0000	0.0000	0.0000;
	3117	3116	0.00258	0.11311	0	80	0	0	1	0	1	0	0	47.2500	-3.7700	-47.1900	6.3200	0.0000	0.0000	0.0000	0.0000;
	3118	3116	0.00353	0.07808	0	139	0	0	1	0	1	0	0	90.0000	-6.6300	-89.7100	12.9900	0.0000	0.0000	0.0000	0.0000;
	3116	3136	0.01168	0.07015	0.00952	221	0	0	0	0	1	0	0	9.4000	2.4500	-9.3800	-3.3400	0.0000	0.0000	0.0000	0.0000;
	3120	3119	0.00248	0.09082	0	46	0	0	1	0	1	0	0	29.7000	0.0000	-29.6800	0.7700	0.0000	0.0000	0.0000	0.0000;
	4002	3119	0.02215	0.13302	0.01805	98	0	0	0	0	1	0	0	-15.4600	-4.1100	15.5100	2.5500	0.0000	0.0000	0.0000	0.0000;
	4188	3119	0.027	0.1542	0.02317	98	0	0	0	0	1	0	0	-14.1200	1.2000	14.1700	-3.3200	0.0000	0.0000	0.0000	0.0000;
	3122	3121	0.00565	0.10546	0	250	0	0	1	0	1	0	0	147.7500	-8.9100	-146.5100	32.0200	0.0000	0.0000	0.0000	0.0000;
	3121	3129	0.00954	0.03956	0.00671	149	0	0	0	0	1	0	0	16.0900	-22.8800	-16.0200	22.4800	0.0000	0.0000	0.0000	0.0000;
	3121	3145	0.02936	0.13085	0.01919	149	0	0	0	0	1	0	0	97.2900	-10.0700	-94.5600	20.2800	0.0000	0.0000	0.0000	0.0000;
	3126	3123	0.05936	0.14511	0.019	98	0	0	0	0	1	0	0	2.9900	17.1200	-2.7900	-18.5700	0.0000	0.0000	0.0000	0.0000;
	6286	3124	0.018	0.1	0.016	100	0	0	0	0	1	0	0	30.7300	-5.8800	-30.5600	5.1500	0.0000	0.0000	0.0000	0.0000;
	3126	6059	0.04241	0.10187	0.01382	98	0	0	0	0	1	0	0	-26.5800	14.8400	26.9700	-15.3400	0.0000	0.0000	0.0000	0.0000;
	3141	3127	0.00595	0.02651	0.00389	221	0	0	0	0	1	0	0	-85.9100	23.6800	86.3700	-22.0400	0.0000	0.0000	0.0000	0.0000;
	3132	3144	0.04225	0.10327	0.01352	98	0	0	0	0	1	0	0	-8.9100	0.2000	8.9400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	3134	3133	0.00391	0.20153	0	83	0	0	1	0	1	0	0	-6.9400	-0.0800	6.9400	0.1800	0.0000	0.0000	0.0000	0.0000;
	3135	3134	0.01014	0.22418	0	200	0	0	1	0	1	0	0	28.1600	-4.2600	-28.0800	6.0500	0.0000	0.0000	0.0000	0.0000;
	3136	3135	0.00579	0.2297	0	200	0	0	1	0	1	0	0	28.2100	-2.4300	-28.1600	4.2600	0.0000	0.0000	0.0000	0.0000;
	3138	3142	0.02534	0.14471	0.02175	98	0	0	0	0	1	0	0	13.3900	-9.2200	-13.3300	7.3300	0.0000	0.0000	0.0000	0.0000;
	3138	3146	0.03674	0.1607	0.02447	149	0	0	0	0	1	0	0	-37.3100	4.2300	37.8200	-4.5000	0.0000	0.0000	0.0000	0.0000;
	3144	3143	0.04463	0.10909	0.01428	98	0	0	0	0	1	0	0	-14.5000	-0.1200	14.5900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	4003	4040	0.01209	0.07809	0.0149	250	0	0	0	0	1	0	0	-171.5100	5.8500	175.1100	15.8600	0.0000	0.0000	0.0000	0.0000;
	4103	4003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-49.1200	25.6000	49.3800	-24.9800	0.0000	0.0000	0.0000	0.0000;
	4103	4003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-49.1200	25.6000	49.3800	-24.9800	0.0000	0.0000	0.0000	0.0000;
	4128	4003	0.01296	0.09028	0.01476	221	0	0	0	0	1	0	0	54.9400	-6.7100	-54.5400	8.0300	0.0000	0.0000	0.0000	0.0000;
	4005	4004	0.00169	0.06285	0	190	0	0	1	0	1	0	0	-120.6400	4.1300	120.8800	4.7500	0.0000	0.0000	0.0000	0.0000;
	4014	4004	0.006	0.06	0.115	548	0	0	0	0	1	0	0	91.1700	-14.0100	-90.6800	6.9800	0.0000	0.0000	0.0000	0.0000;
	4113	4004	0.00456	0.03255	0.05934	443	0	0	0	0	1	0	0	30.2400	5.8700	-30.2000	-11.7300	0.0000	0.0000	0.0000	0.0000;
	4022	4005	0.02734	0.11343	0.01925	149	0	0	0	0	1	0	0	5.3000	-13.3400	-5.2500	11.5800	0.0000	0.0000	0.0000	0.0000;
	4114	4005	0.01989	0.11362	0.01707	221	0	0	0	0	1	0	0	38.5500	-9.9400	-38.2500	9.9300	0.0000	0.0000	0.0000	0.0000;
	4006	4011	0.0269	0.11766	0.01792	149	0	0	0	0	1	0	0	30.4400	-1.5700	-30.2000	0.7500	0.0000	0.0000	0.0000	0.0000;
	4006	4197	0.00624	0.04344	0.0071	221	0	0	0	0	1	0	0	-33.1900	0.7800	33.2600	-1.0700	0.0000	0.0000	0.0000	0.0000;
	4007	4027	0.00348	0.02089	0.00284	221	0	0	0	0	1	0	0	-8.1300	-58.1700	8.2500	58.6000	0.0000	0.0000	0.0000	0.0000;
	4007	4034	0.00873	0.03892	0.00571	149	0	0	0	0	1	0	0	-65.0500	15.8600	65.4500	-14.6800	0.0000	0.0000	0.0000	0.0000;
	4007	4122	0.00469	0.02091	0.00307	221	0	0	0	0	1	0	0	-110.4700	-9.7200	111.0500	11.9900	0.0000	0.0000	0.0000	0.0000;
	4008	6112	0.01363	0.07782	0.01169	98	0	0	0	0	1	0	0	4.1100	-10.3100	-4.0900	9.2500	0.0000	0.0000	0.0000	0.0000;
	6155	4008	0.01482	0.06605	0.00968	149	0	0	0	0	1	0	0	-29.4600	3.0900	29.5900	-3.4400	0.0000	0.0000	0.0000	0.0000;
	4008	6346	0.01174	0.05229	0.00767	149	0	0	0	0	1	0	0	-66.1900	4.5400	66.7200	-2.9400	0.0000	0.0000	0.0000	0.0000;
	4010	4009	0.00242	0.06944	0	131	0	0	1	0	1	0	0	75.5600	10.8200	-75.4300	-7.0100	0.0000	0.0000	0.0000	0.0000;
	4010	4009	0.00315	0.06944	0	131	0	0	1	0	1	0	0	75.6400	10.0200	-75.4700	-6.2100	0.0000	0.0000	0.0000	0.0000;
	4152	4009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-93.0300	4.3800	93.4800	-2.1400	0.0000	0.0000	0.0000	0.0000;
	4152	4009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-93.0300	4.3800	93.4800	-2.1400	0.0000	0.0000	0.0000	0.0000;
	4165	4009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	18.0500	-9.0800	-18.0300	8.7600	0.0000	0.0000	0.0000	0.0000;
	4165	4009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	18.0500	-9.0800	-18.0300	8.7600	0.0000	0.0000	0.0000	0.0000;
	4011	4185	0.03112	0.13615	0.02073	149	0	0	0	0	1	0	0	14.1500	-5.3000	-14.0800	3.4500	0.0000	0.0000	0.0000	0.0000;
	4034	4012	0.01625	0.09759	0.01324	221	0	0	0	0	1	0	0	-41.6600	-8.5900	41.9600	9.0100	0.0000	0.0000	0.0000	0.0000;
	4012	4103	0.02485	0.14192	0.02133	221	0	0	0	0	1	0	0	60.1000	-2.2300	-59.2300	5.0400	0.0000	0.0000	0.0000	0.0000;
	4012	4121	0.01296	0.07781	0.01056	98	0	0	0	0	1	0	0	-12.7900	7.0600	12.8200	-7.9800	0.0000	0.0000	0.0000	0.0000;
	4012	4171	0.02502	0.11152	0.01635	221	0	0	0	0	1	0	0	-103.0100	33.7200	105.8800	-22.6100	0.0000	0.0000	0.0000	0.0000;
	4013	4089	0.01437	0.09281	0.01771	250	0	0	0	0	1	0	0	-126.5200	25.5700	128.9200	-11.8800	0.0000	0.0000	0.0000	0.0000;
	4107	4013	0.02623	0.06413	0.0084	98	0	0	0	0	1	0	0	-19.5300	17.2700	19.7100	-17.6700	0.0000	0.0000	0.0000	0.0000;
	4013	4122	0.00312	0.01784	0.00268	98	0	0	0	0	1	0	0	14.4600	-34.0600	-14.4200	34.0300	0.0000	0.0000	0.0000	0.0000;
	4015	4014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.3500	11.6000	74.3800	-9.6200	0.0000	0.0000	0.0000	0.0000;
	4015	4014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.3500	11.6000	74.3800	-9.6200	0.0000	0.0000	0.0000	0.0000;
	4014	4131	0.01669	0.11926	0.21744	443	0	0	0	0	1	0	0	-38.5200	-7.8400	38.7700	-12.9800	0.0000	0.0000	0.0000	0.0000;
	4188	4015	0.03538	0.21243	0.02883	98	0	0	0	0	1	0	0	11.1500	-2.0400	-11.1100	-0.7100	0.0000	0.0000	0.0000	0.0000;
	4016	4023	0.01228	0.07374	0.01001	98	0	0	0	0	1	0	0	49.8300	-7.7500	-49.5200	8.6000	0.0000	0.0000	0.0000	0.0000;
	4117	4016	0.01709	0.0709	0.01203	149	0	0	0	0	1	0	0	56.6100	-4.9600	-56.0700	5.9800	0.0000	0.0000	0.0000	0.0000;
	4081	4017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	104.8000	19.9100	-104.5600	-18.4800	0.0000	0.0000	0.0000	0.0000;
	4081	4017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	104.8000	19.9100	-104.5600	-18.4800	0.0000	0.0000	0.0000	0.0000;
	4017	4087	0.00568	0.02531	0.00371	149	0	0	0	0	1	0	0	39.7000	-35.6100	-39.5400	35.9400	0.0000	0.0000	0.0000	0.0000;
	4017	4123	0.00492	0.03426	0.0056	221	0	0	0	0	1	0	0	79.8500	47.2000	-79.4400	-44.8500	0.0000	0.0000	0.0000	0.0000;
	4018	4037	0.01371	0.06107	0.00896	149	0	0	0	0	1	0	0	49.7000	-24.6700	-49.2800	25.6300	0.0000	0.0000	0.0000	0.0000;
	4149	4018	0.01472	0.06561	0.00962	149	0	0	0	0	1	0	0	57.3900	-21.1300	-56.8400	22.6500	0.0000	0.0000	0.0000	0.0000;
	4019	4067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-76.7400	9.1200	77.3100	-6.2900	0.0000	0.0000	0.0000	0.0000;
	4019	4067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-76.7400	9.1200	77.3100	-6.2900	0.0000	0.0000	0.0000	0.0000;
	4019	4121	0.02026	0.04952	0.00648	98	0	0	0	0	1	0	0	17.6500	-56.7200	-16.9200	57.8500	0.0000	0.0000	0.0000	0.0000;
	4051	4020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-62.8200	11.1500	63.5000	-8.3200	0.0000	0.0000	0.0000	0.0000;
	4051	4020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-62.8200	11.1500	63.5000	-8.3200	0.0000	0.0000	0.0000	0.0000;
	4020	4123	0.00803	0.03577	0.00525	149	0	0	0	0	1	0	0	-22.9800	-11.6800	23.0300	11.4200	0.0000	0.0000	0.0000	0.0000;
	4150	4020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.4500	5.7800	-110.9200	-2.5300	0.0000	0.0000	0.0000	0.0000;
	4150	4020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.4500	5.7800	-110.9200	-2.5300	0.0000	0.0000	0.0000	0.0000;
	4089	4021	0.01219	0.05329	0.00812	149	0	0	0	0	1	0	0	72.3300	0.4300	-71.7000	1.5400	0.0000	0.0000	0.0000	0.0000;
	4021	4167	0.00965	0.04299	0.0063	149	0	0	0	0	1	0	0	39.7300	-10.6000	-39.5600	10.7100	0.0000	0.0000	0.0000	0.0000;
	4187	4022	0.02501	0.10376	0.01761	149	0	0	0	0	1	0	0	10.9400	-13.2300	-10.8700	11.7600	0.0000	0.0000	0.0000	0.0000;
	6112	4023	0.04152	0.10149	0.01329	98	0	0	0	0	1	0	0	-43.6000	10.7900	44.4500	-10.0400	0.0000	0.0000	0.0000	0.0000;
	4025	4024	0.0013	0.04477	0	260	0	0	1	0	1	0	0	-156.8500	1.3900	157.1700	9.3400	0.0000	0.0000	0.0000	0.0000;
	4026	4024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.4300	28.7300	-203.8300	-1.9800	0.0000	0.0000	0.0000	0.0000;
	4026	4024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.4300	28.7300	-203.8300	-1.9800	0.0000	0.0000	0.0000	0.0000;
	4131	4024	0.00611	0.05974	0.11495	647	0	0	0	0	1	0	0	-244.1100	41.9500	247.7400	-18.3400	0.0000	0.0000	0.0000	0.0000;
	6263	4024	0.00754	0.05386	0.0982	443	0	0	0	0	1	0	0	-2.7400	-22.8500	2.7600	12.9700	0.0000	0.0000	0.0000	0.0000;
	4025	4117	0.00307	0.01981	0.00378	260	0	0	0	0	1	0	0	156.8500	-1.3900	-156.1200	5.7500	0.0000	0.0000	0.0000	0.0000;
	4027	4088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.6900	-38.5300	36.7600	38.7100	0.0000	0.0000	0.0000	0.0000;
	4027	4088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.6900	-38.5300	36.7600	38.7100	0.0000	0.0000	0.0000	0.0000;
	4029	4028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-79.0500	1.8300	79.0900	0.8900	0.0000	0.0000	0.0000	0.0000;
	4029	4028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-79.0500	1.8300	79.0900	0.8900	0.0000	0.0000	0.0000	0.0000;
	4030	4028	0.00053	0.0395	0	230	0	0	1	0	1	0	0	153.5200	-7.6900	-153.4000	16.8400	0.0000	0.0000	0.0000	0.0000;
	4030	4028	0.00053	0.0395	0	230	0	0	1	0	1	0	0	153.5200	-7.6900	-153.4000	16.8400	0.0000	0.0000	0.0000	0.0000;
	4030	4028	0.00053	0.0395	0	250	0	0	1	0	1	0	0	153.5200	-7.6900	-153.4000	16.8400	0.0000	0.0000	0.0000	0.0000;
	4028	7043	0.00286	0.02045	0.03728	443	0	0	0	0	1	0	0	-86.0500	-12.0000	86.2600	9.6400	0.0000	0.0000	0.0000	0.0000;
	4028	7274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	194.0300	-20.1500	-193.9200	20.2100	0.0000	0.0000	0.0000	0.0000;
	4028	7274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	194.0300	-20.1500	-193.9200	20.2100	0.0000	0.0000	0.0000	0.0000;
	4029	6253	0.01201	0.0776	0.0148	221	0	0	0	0	1	0	0	140.9700	-14.3700	-138.6300	28.0000	0.0000	0.0000	0.0000	0.0000;
	7275	4029	0.00321	0.01407	0.00214	149	0	0	0	0	1	0	0	-17.1100	-10.8700	17.1200	10.7000	0.0000	0.0000	0.0000	0.0000;
	4031	4043	0.04121	0.18028	0.02746	149	0	0	0	0	1	0	0	2.5900	1.6800	-2.5900	-4.4800	0.0000	0.0000	0.0000	0.0000;
	4147	4031	0.02053	0.0898	0.01368	149	0	0	0	0	1	0	0	5.3500	1.0700	-5.3400	-2.4600	0.0000	0.0000	0.0000	0.0000;
	4051	4032	0.02109	0.05154	0.00675	98	0	0	0	0	1	0	0	17.6300	-2.0300	-17.5700	1.5500	0.0000	0.0000	0.0000	0.0000;
	4141	4032	0.01931	0.08605	0.01262	149	0	0	0	0	1	0	0	75.0600	31.7000	-73.8200	-27.4400	0.0000	0.0000	0.0000	0.0000;
	4033	4101	0.0036	0.016	0.003	150	0	0	0	0	1	0	0	-12.3300	18.8600	12.3500	-19.0800	0.0000	0.0000	0.0000	0.0000;
	4033	4147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.6100	-21.2900	36.7800	21.3500	0.0000	0.0000	0.0000	0.0000;
	4033	4147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.6100	-21.2900	36.7800	21.3500	0.0000	0.0000	0.0000	0.0000;
	4033	4190	0.00397	0.01648	0.0028	149	0	0	0	0	1	0	0	-40.7100	-12.0500	40.7800	12.0700	0.0000	0.0000	0.0000	0.0000;
	4034	4154	0.01506	0.10289	0.01751	221	0	0	0	0	1	0	0	-61.4200	12.6000	62.0200	-10.2700	0.0000	0.0000	0.0000	0.0000;
	4064	4035	0.00506	0.02099	0.00356	149	0	0	0	0	1	0	0	69.0400	21.4300	-68.7700	-20.6600	0.0000	0.0000	0.0000	0.0000;
	4035	4150	0.02431	0.05942	0.00778	98	0	0	0	0	1	0	0	-10.3900	-1.7700	10.4200	1.0800	0.0000	0.0000	0.0000	0.0000;
	4132	4036	0.03455	0.15396	0.02258	149	0	0	0	0	1	0	0	49.6200	7.2100	-48.7800	-5.7300	0.0000	0.0000	0.0000	0.0000;
	4036	4189	0.05901	0.14424	0.01889	98	0	0	0	0	1	0	0	13.7100	-4.2100	-13.5900	2.6500	0.0000	0.0000	0.0000	0.0000;
	4037	4054	0.00975	0.05854	0.00794	98	0	0	0	0	1	0	0	-3.6400	14.8700	3.6700	-15.5300	0.0000	0.0000	0.0000	0.0000;
	4099	4037	0.01617	0.07075	0.01077	149	0	0	0	0	1	0	0	-24.0600	-17.9100	24.2000	17.4700	0.0000	0.0000	0.0000	0.0000;
	4054	4038	0.01093	0.06561	0.0089	98	0	0	0	0	1	0	0	-9.2700	13.9400	9.3000	-14.6300	0.0000	0.0000	0.0000	0.0000;
	4038	4125	0.01635	0.09341	0.01404	98	0	0	0	0	1	0	0	-43.4800	6.9500	43.8100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	4038	4178	0.03181	0.07775	0.01018	98	0	0	0	0	1	0	0	-49.1200	-15.9200	49.9800	16.9900	0.0000	0.0000	0.0000	0.0000;
	4040	4039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-225.7900	42.3700	226.1800	-27.8100	0.0000	0.0000	0.0000	0.0000;
	4040	4039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-225.7900	42.3700	226.1800	-27.8100	0.0000	0.0000	0.0000	0.0000;
	4073	4039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-153.3800	4.9600	153.4300	-5.2300	0.0000	0.0000	0.0000	0.0000;
	4073	4039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-153.3800	4.9600	153.4300	-5.2300	0.0000	0.0000	0.0000	0.0000;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.0800	22.0200	257.9600	0.6900	0.0000	0.0000	0.0000	0.0000;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.0800	22.0200	257.9600	0.6900	0.0000	0.0000	0.0000	0.0000;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.0800	22.0200	257.9600	0.6900	0.0000	0.0000	0.0000	0.0000;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.7000	-41.6600	-158.3100	43.9500	0.0000	0.0000	0.0000	0.0000;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.7000	-41.6600	-158.3100	43.9500	0.0000	0.0000	0.0000	0.0000;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.7000	-41.6600	-158.3100	43.9500	0.0000	0.0000	0.0000	0.0000;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-173.8800	-10.9300	175.2500	19.9200	0.0000	0.0000	0.0000	0.0000;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-173.8800	-10.9300	175.2500	19.9200	0.0000	0.0000	0.0000	0.0000;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-173.8800	-10.9300	175.2500	19.9200	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-260.4100	31.8100	260.7900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-260.4100	31.8100	260.7900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-260.4100	31.8100	260.7900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	4073	4041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	394.0700	11.3100	-391.1800	11.8200	0.0000	0.0000	0.0000	0.0000;
	4073	4041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	394.0700	11.3100	-391.1800	11.8200	0.0000	0.0000	0.0000	0.0000;
	4088	4042	0.00312	0.02015	0.00384	250	0	0	0	0	1	0	0	-143.0200	76.0200	143.8100	-71.3200	0.0000	0.0000	0.0000	0.0000;
	4088	4042	0.00312	0.02015	0.00384	250	0	0	0	0	1	0	0	-143.0200	76.0200	143.8100	-71.3200	0.0000	0.0000	0.0000	0.0000;
	4107	4042	0.00298	0.01925	0.00367	221	0	0	0	0	1	0	0	-138.6500	10.1700	139.2200	-6.8800	0.0000	0.0000	0.0000	0.0000;
	4107	4042	0.00298	0.01925	0.00367	221	0	0	0	0	1	0	0	-138.6500	10.1700	139.2200	-6.8800	0.0000	0.0000	0.0000	0.0000;
	4043	4119	0.01218	0.05428	0.00796	149	0	0	0	0	1	0	0	0.1100	3.7800	-0.1100	-4.5800	0.0000	0.0000	0.0000	0.0000;
	4045	4044	0.00353	0.16159	0	120	0	0	1	0	1	0	0	93.4000	8.9600	-93.1000	4.7100	0.0000	0.0000	0.0000	0.0000;
	4046	4044	0.00669	0.2458	0	40	0	0	1	0	1	0	0	28.5000	2.9300	-28.4500	-0.9900	0.0000	0.0000	0.0000	0.0000;
	4047	4044	0.00557	0.09157	0	250	0	0	1	0	1	0	0	27.4800	6.0200	-27.4400	-5.3200	0.0000	0.0000	0.0000	0.0000;
	4044	4119	0.00264	0.01804	0.00307	221	0	0	0	0	1	0	0	125.0500	10.0100	-124.6400	-7.5600	0.0000	0.0000	0.0000	0.0000;
	4185	4044	0.03117	0.13891	0.02037	149	0	0	0	0	1	0	0	-23.7500	7.1600	23.9500	-8.4100	0.0000	0.0000	0.0000	0.0000;
	4048	4154	0.00408	0.02784	0.00474	221	0	0	0	0	1	0	0	88.6700	-1.0900	-88.3400	2.8100	0.0000	0.0000	0.0000	0.0000;
	4048	4155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.8800	-1.3100	50.9700	1.5300	0.0000	0.0000	0.0000	0.0000;
	4048	4155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.8800	-1.3100	50.9700	1.5300	0.0000	0.0000	0.0000	0.0000;
	4050	4049	0.00389	0.07962	0	130	0	0	1	0	1	0	0	75.0000	-7.0200	-74.7800	11.5400	0.0000	0.0000	0.0000	0.0000;
	4050	4049	0.00389	0.07962	0	130	0	0	1	0	1	0	0	75.0000	-7.0200	-74.7800	11.5400	0.0000	0.0000	0.0000	0.0000;
	4086	4049	0.00927	0.04053	0.00617	149	0	0	0	0	1	0	0	-19.1600	43.3200	19.3600	-43.0700	0.0000	0.0000	0.0000	0.0000;
	4049	4194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	65.1000	9.9900	-64.9300	-9.2900	0.0000	0.0000	0.0000	0.0000;
	4049	4194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	65.1000	9.9900	-64.9300	-9.2900	0.0000	0.0000	0.0000	0.0000;
	4052	4051	0.00406	0.16879	0	100	0	0	1	0	1	0	0	44.0800	22.5000	-43.9800	-18.5200	0.0000	0.0000	0.0000	0.0000;
	4127	4051	0.01554	0.08876	0.01334	221	0	0	0	0	1	0	0	-61.8600	30.0200	62.6000	-27.0800	0.0000	0.0000	0.0000	0.0000;
	4053	4152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-61.8100	0.0300	62.1500	1.2000	0.0000	0.0000	0.0000	0.0000;
	4053	4152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-61.8100	0.0300	62.1500	1.2000	0.0000	0.0000	0.0000	0.0000;
	4053	4191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	61.7600	-0.0400	-60.9000	2.6900	0.0000	0.0000	0.0000	0.0000;
	4053	4191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	61.7600	-0.0400	-60.9000	2.6900	0.0000	0.0000	0.0000	0.0000;
	4055	4078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.5200	4.9200	-25.4800	-5.2200	0.0000	0.0000	0.0000	0.0000;
	4055	4078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.5200	4.9200	-25.4800	-5.2200	0.0000	0.0000	0.0000	0.0000;
	4055	4109	0.01141	0.04991	0.0076	149	0	0	0	0	1	0	0	72.9700	-3.6900	-72.3400	5.6800	0.0000	0.0000	0.0000	0.0000;
	4055	4145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-70.8900	-5.5900	71.0800	6.5100	0.0000	0.0000	0.0000	0.0000;
	4055	4145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-70.8900	-5.5900	71.0800	6.5100	0.0000	0.0000	0.0000	0.0000;
	4057	4056	0.0009	0.03263	0	500	0	0	1	0	1	0	0	-299.8700	-35.0500	300.6900	64.7400	0.0000	0.0000	0.0000	0.0000;
	4058	4056	0.00136	0.05833	0	185	0	0	1	0	1	0	0	99.6000	18.5500	-99.4700	-12.9100	0.0000	0.0000	0.0000	0.0000;
	4059	4056	0.00197	0.04935	0	185	0	0	1	0	1	0	0	84.0800	19.7200	-83.9400	-16.2500	0.0000	0.0000	0.0000	0.0000;
	4060	4056	0.00213	0.08417	0	185	0	0	1	0	1	0	0	124.4000	15.6000	-124.0800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	4061	4056	0.00148	0.05744	0	259	0	0	1	0	1	0	0	148.8700	20.6100	-148.5600	-8.3800	0.0000	0.0000	0.0000	0.0000;
	4062	4056	0.00287	0.0718	0	264	0	0	1	0	1	0	0	171.8500	17.9100	-171.0400	2.2900	0.0000	0.0000	0.0000	0.0000;
	4063	4056	0.00077	0.05841	0	260	0	0	1	0	1	0	0	124.7500	20.7900	-124.6300	-11.9800	0.0000	0.0000	0.0000	0.0000;
	4056	4158	0.00124	0.01287	0.04387	750	0	0	0	0	1	0	0	422.1400	13.2100	-420.0100	4.3300	0.0000	0.0000	0.0000	0.0000;
	4056	4181	0.00117	0.01146	0.02204	647	0	0	0	0	1	0	0	28.9000	-27.5900	-28.8800	25.4600	0.0000	0.0000	0.0000	0.0000;
	4108	4057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-57.0700	-7.7500	57.1600	8.0000	0.0000	0.0000	0.0000	0.0000;
	4108	4057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-57.0700	-7.7500	57.1600	8.0000	0.0000	0.0000	0.0000	0.0000;
	4057	4145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.7700	9.5300	-92.2800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	4057	4145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.7700	9.5300	-92.2800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	4065	4064	0.00915	0.19147	0	100	0	0	1	0	1	0	0	46.8700	14.1800	-46.6600	-9.7700	0.0000	0.0000	0.0000	0.0000;
	4069	4064	0.00989	0.02376	0.00322	98	0	0	0	0	1	0	0	9.5500	-0.8500	-9.5400	0.5600	0.0000	0.0000	0.0000	0.0000;
	4064	4099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	52.5000	-5.9300	-52.2300	6.6700	0.0000	0.0000	0.0000	0.0000;
	4064	4099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	52.5000	-5.9300	-52.2300	6.6700	0.0000	0.0000	0.0000	0.0000;
	4064	4104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.3300	-1.4200	63.5800	2.3000	0.0000	0.0000	0.0000	0.0000;
	4064	4104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.3300	-1.4200	63.5800	2.3000	0.0000	0.0000	0.0000	0.0000;
	4066	4068	0.013	0.05797	0.0085	149	0	0	0	0	1	0	0	-13.6400	20.2600	13.7200	-20.7700	0.0000	0.0000	0.0000	0.0000;
	4066	4107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-88.9500	37.0300	89.2300	-35.5800	0.0000	0.0000	0.0000	0.0000;
	4066	4107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-88.9500	37.0300	89.2300	-35.5800	0.0000	0.0000	0.0000	0.0000;
	4111	4067	0.00346	0.02362	0.00402	300	0	0	0	0	1	0	0	-183.1800	18.9100	184.3900	-11.0400	0.0000	0.0000	0.0000	0.0000;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.5000	15.9900	-166.1500	-7.1900	0.0000	0.0000	0.0000	0.0000;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.5000	15.9900	-166.1500	-7.1900	0.0000	0.0000	0.0000	0.0000;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.5000	15.9900	-166.1500	-7.1900	0.0000	0.0000	0.0000	0.0000;
	4068	4103	0.00973	0.05555	0.00835	98	0	0	0	0	1	0	0	32.5200	-11.3200	-32.4000	11.1300	0.0000	0.0000	0.0000	0.0000;
	4068	4186	0.01855	0.08268	0.01212	149	0	0	0	0	1	0	0	-74.2200	24.1600	75.3500	-20.3300	0.0000	0.0000	0.0000	0.0000;
	4069	4072	0.00681	0.03892	0.00585	98	0	0	0	0	1	0	0	-13.7900	-0.3500	13.8000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	4071	4070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.6300	-29.0900	185.0600	44.2300	0.0000	0.0000	0.0000	0.0000;
	4071	4070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.6300	-29.0900	185.0600	44.2300	0.0000	0.0000	0.0000	0.0000;
	4070	4183	0.002	0.02	0.07	443	0	0	0	0	1	0	0	-149.2800	-6.9800	149.7200	4.1200	0.0000	0.0000	0.0000	0.0000;
	4070	4192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-110.4200	-40.7400	110.6000	37.6200	0.0000	0.0000	0.0000	0.0000;
	4070	4192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-110.4200	-40.7400	110.6000	37.6200	0.0000	0.0000	0.0000	0.0000;
	4106	4071	0.009	0.0401	0.00588	221	0	0	0	0	1	0	0	-87.0700	24.3000	87.8100	-21.5700	0.0000	0.0000	0.0000	0.0000;
	4072	4156	0.00671	0.0278	0.00472	221	0	0	0	0	1	0	0	110.5100	-14.2900	-109.6700	17.3100	0.0000	0.0000	0.0000	0.0000;
	4072	4168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-88.0100	-0.1000	88.2300	1.3300	0.0000	0.0000	0.0000	0.0000;
	4072	4168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-88.0100	-0.1000	88.2300	1.3300	0.0000	0.0000	0.0000	0.0000;
	4074	4073	0.00046	0.01717	0	397	0	0	1	0	1	0	0	-266.0100	52.7300	266.3300	-40.5500	0.0000	0.0000	0.0000	0.0000;
	4074	4073	0.00046	0.01717	0	397	0	0	1	0	1	0	0	-266.0100	52.7300	266.3300	-40.5500	0.0000	0.0000	0.0000	0.0000;
	4075	4073	0.0015	0.06318	0	220	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4076	4073	0.0015	0.05994	0	220	0	0	1	0	1	0	0	175.8400	36.0500	-175.3800	-17.8400	0.0000	0.0000	0.0000	0.0000;
	4077	4073	0.00135	0.06817	0	220	0	0	1	0	1	0	0	97.0600	28.9300	-96.9300	-22.3400	0.0000	0.0000	0.0000	0.0000;
	4146	4073	0.006	0.06	0.115	548	0	0	0	0	1	0	0	169.9000	2.0300	-168.2400	2.7300	0.0000	0.0000	0.0000	0.0000;
	4073	4183	0.01015	0.07248	0.13214	750	0	0	0	0	1	0	0	-277.6100	53.6000	285.6100	-10.0300	0.0000	0.0000	0.0000	0.0000;
	4192	4073	0.0062	0.06449	0.21975	820	0	0	0	0	1	0	0	301.3100	1.2800	-295.8900	32.4200	0.0000	0.0000	0.0000	0.0000;
	4155	4074	0.01013	0.05786	0.00869	221	0	0	0	0	1	0	0	-55.5800	-18.4300	55.9200	19.5200	0.0000	0.0000	0.0000	0.0000;
	4120	4078	0.00325	0.01949	0.00265	250	0	0	0	0	1	0	0	29.0700	12.4100	-29.0300	-12.4700	0.0000	0.0000	0.0000	0.0000;
	4078	4180	0.01569	0.08959	0.01346	98	0	0	0	0	1	0	0	-4.0700	-0.9200	4.0700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	4079	4157	0.00338	0.02308	0.00393	250	0	0	0	0	1	0	0	175.2200	-7.8600	-174.1900	14.4600	0.0000	0.0000	0.0000	0.0000;
	4079	4157	0.00338	0.02308	0.00393	250	0	0	0	0	1	0	0	175.2200	-7.8600	-174.1900	14.4600	0.0000	0.0000	0.0000	0.0000;
	4081	4080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-104.8000	-19.9100	104.9200	26.5800	0.0000	0.0000	0.0000	0.0000;
	4081	4080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-104.8000	-19.9100	104.9200	26.5800	0.0000	0.0000	0.0000	0.0000;
	4082	4080	0.00121	0.05053	0	342	0	0	1	0	1	0	0	242.7200	32.2800	-242.0500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	4083	4080	0.00111	0.04655	0	342	0	0	1	0	1	0	0	242.7200	33.2700	-242.1000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	4084	4080	0.00039	0.02538	0	338	0	0	1	0	1	0	0	242.7200	51.4300	-242.5000	-36.9800	0.0000	0.0000	0.0000	0.0000;
	4085	4080	0.00054	0.02176	0	500	0	0	1	0	1	0	0	168.0500	54.8800	-167.8900	-48.5900	0.0000	0.0000	0.0000	0.0000;
	4140	4080	0.00421	0.04377	0.14917	750	0	0	0	0	1	0	0	-184.2700	17.5600	185.6400	-19.0200	0.0000	0.0000	0.0000	0.0000;
	4080	4151	0.00484	0.05033	0.17151	750	0	0	0	0	1	0	0	206.4500	-7.6300	-204.5000	9.8800	0.0000	0.0000	0.0000	0.0000;
	4080	4181	0.00409	0.03994	0.07686	647	0	0	0	0	1	0	0	-221.4100	43.4500	223.3900	-32.1600	0.0000	0.0000	0.0000	0.0000;
	4183	4080	0.002	0.02	0.07	820	0	0	0	0	1	0	0	-509.0000	15.5300	514.0200	27.3100	0.0000	0.0000	0.0000	0.0000;
	4086	4106	0.02192	0.09592	0.01461	149	0	0	0	0	1	0	0	-48.7200	36.9500	49.5200	-34.9300	0.0000	0.0000	0.0000	0.0000;
	4110	4086	0.01641	0.07179	0.01093	149	0	0	0	0	1	0	0	-47.6200	-12.5100	48.0100	13.1100	0.0000	0.0000	0.0000	0.0000;
	4156	4087	0.00563	0.02463	0.00375	221	0	0	0	0	1	0	0	-36.9600	-85.3100	37.4500	87.0900	0.0000	0.0000	0.0000	0.0000;
	4090	4089	0.01451	0.58764	0	28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	4089	0.00427	0.20036	0	37	0	0	1	0	1	0	0	23.4300	3.9500	-23.4100	-2.8400	0.0000	0.0000	0.0000	0.0000;
	4092	4089	0.0034	0.12539	0	48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4093	4089	0.01405	0.24296	0	40	0	0	1	0	1	0	0	27.9200	2.5300	-27.8100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	4094	4089	0.00238	0.09215	0	40	0	0	1	0	1	0	0	27.9200	8.1200	-27.9000	-7.3600	0.0000	0.0000	0.0000	0.0000;
	4095	4089	0.0077	0.18665	0	40	0	0	1	0	1	0	0	27.9200	3.7500	-27.8600	-2.3000	0.0000	0.0000	0.0000	0.0000;
	4096	4089	0.01248	0.29442	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4097	4089	0.00925	0.21151	0	40	0	0	1	0	1	0	0	27.9200	3.2900	-27.8500	-1.6500	0.0000	0.0000	0.0000	0.0000;
	4098	4089	0.01041	0.22475	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4089	4194	0.01637	0.06793	0.01153	149	0	0	0	0	1	0	0	-75.0200	23.8300	76.0300	-20.7700	0.0000	0.0000	0.0000	0.0000;
	4169	4099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.3800	0.8700	56.6800	0.1300	0.0000	0.0000	0.0000	0.0000;
	4169	4099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.3800	0.8700	56.6800	0.1300	0.0000	0.0000	0.0000	0.0000;
	4100	4120	0.00186	0.00773	0.00131	250	0	0	0	0	1	0	0	75.7100	25.9700	-75.5900	-25.6000	0.0000	0.0000	0.0000	0.0000;
	4150	4100	0.00216	0.01393	0.00266	221	0	0	0	0	1	0	0	-122.9300	-8.1000	123.2600	10.0000	0.0000	0.0000	0.0000	0.0000;
	4150	4100	0.00216	0.01393	0.00266	221	0	0	0	0	1	0	0	-122.9300	-8.1000	123.2600	10.0000	0.0000	0.0000	0.0000	0.0000;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.5800	21.9600	-124.2800	-20.1000	0.0000	0.0000	0.0000	0.0000;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.5800	21.9600	-124.2800	-20.1000	0.0000	0.0000	0.0000	0.0000;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.5800	21.9600	-124.2800	-20.1000	0.0000	0.0000	0.0000	0.0000;
	4175	4101	0.01931	0.08013	0.0136	149	0	0	0	0	1	0	0	62.0700	11.9600	-61.3200	-10.2500	0.0000	0.0000	0.0000	0.0000;
	4197	4101	0.02022	0.09011	0.01321	149	0	0	0	0	1	0	0	80.4400	11.3100	-79.1600	-6.9800	0.0000	0.0000	0.0000	0.0000;
	4126	4102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	156.0700	-19.7600	-155.0600	25.7500	0.0000	0.0000	0.0000	0.0000;
	4126	4102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	156.0700	-19.7600	-155.0600	25.7500	0.0000	0.0000	0.0000	0.0000;
	4102	4171	0.00634	0.04334	0.00737	250	0	0	0	0	1	0	0	142.9700	-29.1800	-141.6400	37.5800	0.0000	0.0000	0.0000	0.0000;
	4102	4171	0.00634	0.04334	0.00737	250	0	0	0	0	1	0	0	142.9700	-29.1800	-141.6400	37.5800	0.0000	0.0000	0.0000	0.0000;
	4105	4104	0.00385	0.08871	0	128	0	0	1	0	1	0	0	67.5000	13.0600	-67.3200	-8.9500	0.0000	0.0000	0.0000	0.0000;
	4105	4104	0.00385	0.08871	0	128	0	0	1	0	1	0	0	67.5000	13.0600	-67.3200	-8.9500	0.0000	0.0000	0.0000	0.0000;
	4145	4104	0.01294	0.03109	0.00422	98	0	0	0	0	1	0	0	-7.4500	-13.6500	7.4800	13.3000	0.0000	0.0000	0.0000	0.0000;
	4170	4108	0.00818	0.0358	0.00545	149	0	0	0	0	1	0	0	-85.1900	-5.3400	85.8000	7.4700	0.0000	0.0000	0.0000	0.0000;
	4109	4156	0.00373	0.02127	0.0032	98	0	0	0	0	1	0	0	-38.5100	-37.0900	38.6200	37.4000	0.0000	0.0000	0.0000	0.0000;
	4110	4171	0.02886	0.11974	0.02032	149	0	0	0	0	1	0	0	-9.7300	-3.7400	9.7600	1.8100	0.0000	0.0000	0.0000	0.0000;
	4186	4111	0.00861	0.0384	0.00563	221	0	0	0	0	1	0	0	-78.3500	51.2400	79.1100	-48.4000	0.0000	0.0000	0.0000	0.0000;
	4124	4112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-103.1600	8.3600	105.2600	3.7500	0.0000	0.0000	0.0000	0.0000;
	4124	4112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-103.1600	8.3600	105.2600	3.7500	0.0000	0.0000	0.0000	0.0000;
	4112	4141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-108.0500	-4.5400	108.8100	9.0400	0.0000	0.0000	0.0000	0.0000;
	4112	4141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-108.0500	-4.5400	108.8100	9.0400	0.0000	0.0000	0.0000	0.0000;
	4114	4113	0.00072	0.01874	0	387	0	0	1	0	1	0	0	-212.1700	-41.6800	212.5000	50.2400	0.0000	0.0000	0.0000	0.0000;
	4115	4113	0.00101	0.05405	0	180	0	0	1	0	1	0	0	131.4300	37.2500	-131.2600	-27.9200	0.0000	0.0000	0.0000	0.0000;
	4116	4113	0.00162	0.05686	0	180	0	0	1	0	1	0	0	123.7600	34.1200	-123.5100	-25.4500	0.0000	0.0000	0.0000	0.0000;
	4146	4113	0.0025	0.02448	0.04711	548	0	0	0	0	1	0	0	-12.0300	-2.1400	12.0400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	4190	4114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.6200	-24.8000	86.8100	25.8100	0.0000	0.0000	0.0000	0.0000;
	4190	4114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.6200	-24.8000	86.8100	25.8100	0.0000	0.0000	0.0000	0.0000;
	4117	4172	0.01489	0.06176	0.01048	149	0	0	0	0	1	0	0	80.6100	-6.1400	-79.6600	9.0400	0.0000	0.0000	0.0000	0.0000;
	4139	4118	0.0147	0.08395	0.01262	98	0	0	0	0	1	0	0	31.4500	-4.8500	-31.3000	4.5100	0.0000	0.0000	0.0000	0.0000;
	4148	4118	0.0246	0.14051	0.02111	98	0	0	0	0	1	0	0	-17.3300	6.9200	17.4200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	4164	4119	0.02453	0.1676	0.02851	221	0	0	0	0	1	0	0	-68.0200	8.6200	69.1800	-3.6100	0.0000	0.0000	0.0000	0.0000;
	4122	4157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-121.3700	32.3300	121.8600	-29.2900	0.0000	0.0000	0.0000	0.0000;
	4122	4157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-121.3700	32.3300	121.8600	-29.2900	0.0000	0.0000	0.0000	0.0000;
	4123	4180	0.01637	0.09826	0.01333	98	0	0	0	0	1	0	0	-34.0900	7.7900	34.3000	-7.8500	0.0000	0.0000	0.0000	0.0000;
	4128	4124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-89.2300	20.5600	90.9600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	4128	4124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-89.2300	20.5600	90.9600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	6264	4125	0.03218	0.07865	0.0103	98	0	0	0	0	1	0	0	49.0800	-4.3500	-48.3100	5.2100	0.0000	0.0000	0.0000	0.0000;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.6200	6.0000	-146.5000	1.1400	0.0000	0.0000	0.0000	0.0000;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.6200	6.0000	-146.5000	1.1400	0.0000	0.0000	0.0000	0.0000;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.6200	6.0000	-146.5000	1.1400	0.0000	0.0000	0.0000	0.0000;
	4144	4127	0.02101	0.12616	0.01712	98	0	0	0	0	1	0	0	25.6200	-15.6300	-25.4300	15.0900	0.0000	0.0000	0.0000	0.0000;
	4129	4130	0.03748	0.09002	0.01222	98	0	0	0	0	1	0	0	27.0900	-6.1700	-26.8100	5.5500	0.0000	0.0000	0.0000	0.0000;
	4129	4176	0.02359	0.14166	0.01922	98	0	0	0	0	1	0	0	-45.6000	0.9300	46.0700	-0.1500	0.0000	0.0000	0.0000	0.0000;
	4130	4179	0.01386	0.07916	0.0119	98	0	0	0	0	1	0	0	17.3300	13.5100	-17.2600	-14.3500	0.0000	0.0000	0.0000	0.0000;
	4132	4131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.4400	-9.5400	101.4700	11.2200	0.0000	0.0000	0.0000	0.0000;
	4132	4131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.4400	-9.5400	101.4700	11.2200	0.0000	0.0000	0.0000	0.0000;
	4133	4131	0.00199	0.07159	0	101	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4134	4131	0.00198	0.14741	0	103	0	0	1	0	1	0	0	10.2100	-3.7300	-10.2100	3.9000	0.0000	0.0000	0.0000	0.0000;
	4135	4131	0.00314	0.14014	0	103	0	0	1	0	1	0	0	10.2100	-3.7300	-10.2100	3.8900	0.0000	0.0000	0.0000	0.0000;
	4136	4131	0.00315	0.18409	0	105	0	0	1	0	1	0	0	10.2100	-3.7300	-10.2100	3.9400	0.0000	0.0000	0.0000	0.0000;
	4137	4131	0.00218	0.08044	0	140	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4138	4131	0.00058	0.03762	0	135	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4131	6308	0.00739	0.05281	0.09628	443	0	0	0	0	1	0	0	33.0300	-1.1700	-32.9500	-8.2400	0.0000	0.0000	0.0000	0.0000;
	4132	4143	0.02006	0.08324	0.01413	149	0	0	0	0	1	0	0	58.0600	6.8400	-57.3900	-5.5300	0.0000	0.0000	0.0000	0.0000;
	6357	4132	0.01827	0.07994	0.01217	149	0	0	0	0	1	0	0	-61.4200	6.0800	62.1100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	4139	4144	0.00882	0.05038	0.00757	98	0	0	0	0	1	0	0	42.1500	-10.7500	-41.9700	11.0000	0.0000	0.0000	0.0000	0.0000;
	4139	4169	0.01144	0.05002	0.00762	149	0	0	0	0	1	0	0	-84.2200	12.5900	85.0800	-9.5700	0.0000	0.0000	0.0000	0.0000;
	4141	4140	0.00072	0.03223	0	428	0	0	1	0	1	0	0	-180.8400	-17.7000	181.0700	27.9300	0.0000	0.0000	0.0000	0.0000;
	4142	4140	0.00054	0.02789	0	168	0	0	1	0	1	0	0	141.0000	40.0400	-140.8900	-34.4900	0.0000	0.0000	0.0000	0.0000;
	4140	4151	0.00411	0.02936	0.05353	443	0	0	0	0	1	0	0	78.4900	6.7700	-78.2500	-10.6600	0.0000	0.0000	0.0000	0.0000;
	4140	4196	0.01639	0.11706	0.21342	523	0	0	0	0	1	0	0	65.6000	-17.7600	-64.9300	0.0100	0.0000	0.0000	0.0000	0.0000;
	4141	4165	0.01975	0.08194	0.0139	221	0	0	0	0	1	0	0	-111.8500	30.6500	114.4100	-21.4700	0.0000	0.0000	0.0000	0.0000;
	4189	4143	0.02761	0.11455	0.01944	149	0	0	0	0	1	0	0	-42.5200	-1.2600	43.0300	1.4600	0.0000	0.0000	0.0000	0.0000;
	4147	4146	0.0002	0.0123	0	459	0	0	1	0	1	0	0	-272.5500	-2.8300	272.6900	11.6200	0.0000	0.0000	0.0000	0.0000;
	4146	4196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-215.2800	-5.7500	216.3500	7.9200	0.0000	0.0000	0.0000	0.0000;
	4146	4196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-215.2800	-5.7500	216.3500	7.9200	0.0000	0.0000	0.0000	0.0000;
	4148	4179	0.03149	0.1891	0.02566	98	0	0	0	0	1	0	0	2.6900	-11.0600	-2.6600	8.7100	0.0000	0.0000	0.0000	0.0000;
	4173	4149	0.02612	0.11641	0.01707	170	0	0	0	0	1	0	0	64.2300	-8.8400	-63.1300	12.0400	0.0000	0.0000	0.0000	0.0000;
	4149	4182	0.00774	0.05286	0.00899	221	0	0	0	0	1	0	0	-55.6100	-8.2900	55.8600	9.0800	0.0000	0.0000	0.0000	0.0000;
	4152	4151	0.00143	0.08362	0	78	0	0	1	0	1	0	0	30.8800	-5.5800	-30.8600	6.3700	0.0000	0.0000	0.0000	0.0000;
	4152	4151	0.00143	0.08362	0	78	0	0	1	0	1	0	0	30.8800	-5.5800	-30.8600	6.3700	0.0000	0.0000	0.0000	0.0000;
	4153	4151	0.0006	0.01612	0	381	0	0	1	0	1	0	0	212.4000	60.3200	-212.1300	-52.9500	0.0000	0.0000	0.0000	0.0000;
	4151	4158	0.00609	0.06334	0.21583	750	0	0	0	0	1	0	0	-217.2800	38.9200	220.1800	-31.1900	0.0000	0.0000	0.0000	0.0000;
	4164	4155	0.00412	0.02661	0.00508	221	0	0	0	0	1	0	0	66.0000	-9.1900	-65.8200	9.8600	0.0000	0.0000	0.0000	0.0000;
	4159	4158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-297.8500	-42.1100	298.3900	64.8800	0.0000	0.0000	0.0000	0.0000;
	4159	4158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-297.8500	-42.1100	298.3900	64.8800	0.0000	0.0000	0.0000	0.0000;
	4160	4158	0.00047	0.02419	0	298	0	0	1	0	1	0	0	197.2200	68.6200	-197.0200	-58.6800	0.0000	0.0000	0.0000	0.0000;
	4161	4158	0.00081	0.05928	0	296	0	0	1	0	1	0	0	87.7900	28.7200	-87.7200	-23.9500	0.0000	0.0000	0.0000	0.0000;
	4162	4158	0.00201	0.05867	0	293	0	0	1	0	1	0	0	112.4600	27.6800	-112.2100	-20.2600	0.0000	0.0000	0.0000	0.0000;
	4163	4158	0.0037	0.15066	0	74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8800	18.4900	-139.7700	-17.7700	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8800	18.4900	-139.7700	-17.7700	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8800	18.4900	-139.7700	-17.7700	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8800	18.4900	-139.7700	-17.7700	0.0000	0.0000	0.0000	0.0000;
	4166	4165	0.00217	0.09206	0	132	0	0	1	0	1	0	0	75.3800	-14.4700	-75.2500	19.8200	0.0000	0.0000	0.0000	0.0000;
	4166	4165	0.00217	0.09206	0	132	0	0	1	0	1	0	0	75.3800	-14.4700	-75.2500	19.8200	0.0000	0.0000	0.0000	0.0000;
	4186	4167	0.01453	0.06359	0.00968	149	0	0	0	0	1	0	0	-34.0600	12.1000	34.2600	-12.2100	0.0000	0.0000	0.0000	0.0000;
	4180	4170	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	-49.1300	5.1800	49.3300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	6221	4172	0.01492	0.06529	0.00994	149	0	0	0	0	1	0	0	32.4600	20.3800	-32.2400	-20.4600	0.0000	0.0000	0.0000	0.0000;
	4172	6346	0.01189	0.05202	0.00792	149	0	0	0	0	1	0	0	69.5900	-0.5700	-69.0200	2.2900	0.0000	0.0000	0.0000	0.0000;
	7030	4173	0.02382	0.10423	0.01587	149	0	0	0	0	1	0	0	77.6800	-0.9100	-76.2900	5.4300	0.0000	0.0000	0.0000	0.0000;
	6015	4174	0.00722	0.02995	0.00508	221	0	0	0	0	1	0	0	62.9800	-51.9300	-62.5100	53.4000	0.0000	0.0000	0.0000	0.0000;
	6276	4174	0.01173	0.04865	0.00826	149	0	0	0	0	1	0	0	-43.0300	-27.8900	43.3400	28.3400	0.0000	0.0000	0.0000	0.0000;
	4176	4175	0.02194	0.09598	0.01462	149	0	0	0	0	1	0	0	66.1200	1.6800	-65.2200	0.7000	0.0000	0.0000	0.0000	0.0000;
	4177	4176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	4.0800	-56.0900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	4177	4176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	4.0800	-56.0900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	4178	6253	0.02656	0.11618	0.01769	149	0	0	0	0	1	0	0	-67.4300	23.4300	68.7500	-19.5100	0.0000	0.0000	0.0000	0.0000;
	4182	4181	0.00321	0.09306	0	169	0	0	1	0	1	0	0	-78.5400	-15.5100	78.7500	21.4400	0.0000	0.0000	0.0000	0.0000;
	7274	4181	0.01011	0.07225	0.13172	443	0	0	0	0	1	0	0	124.7800	-30.2100	-123.1900	27.8800	0.0000	0.0000	0.0000	0.0000;
	4184	4183	0.00113	0.06134	0	400	0	0	1	0	1	0	0	-225.3600	-2.6800	225.9300	33.6200	0.0000	0.0000	0.0000	0.0000;
	4191	4184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	37.6900	-9.2700	-37.5000	9.0900	0.0000	0.0000	0.0000	0.0000;
	4191	4184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	37.6900	-9.2700	-37.5000	9.0900	0.0000	0.0000	0.0000	0.0000;
	4184	4194	0.00649	0.04522	0.00739	250	0	0	0	0	1	0	0	150.1800	-7.7400	-148.7300	17.1600	0.0000	0.0000	0.0000	0.0000;
	4184	4194	0.00649	0.04522	0.00739	250	0	0	0	0	1	0	0	150.1800	-7.7400	-148.7300	17.1600	0.0000	0.0000	0.0000	0.0000;
	4187	4189	0.02899	0.12682	0.01931	149	0	0	0	0	1	0	0	-26.0000	8.9600	26.2200	-9.8600	0.0000	0.0000	0.0000	0.0000;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-207.0200	-22.8300	207.1800	32.9700	0.0000	0.0000	0.0000	0.0000;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-207.0200	-22.8300	207.1800	32.9700	0.0000	0.0000	0.0000	0.0000;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-207.0200	-22.8300	207.1800	32.9700	0.0000	0.0000	0.0000	0.0000;
	4196	4195	8e-05	0.00576	0	1233	0	0	1	0	1	0	0	-481.5600	-30.1100	481.7400	42.7900	0.0000	0.0000	0.0000	0.0000;
	4195	6239	0.00265	0.0321	2.13231	2020	0	0	0	0	1	0	0	-412.7400	-56.0400	417.0700	-118.1700	0.0000	0.0000	0.0000	0.0000;
	4197	4196	0.00072	0.03236	0	200	0	0	1	0	1	0	0	-113.7000	-10.2500	113.7900	14.2700	0.0000	0.0000	0.0000	0.0000;
	5003	5181	0.00233	0.01026	0.00478	187	0	0	0	0	1	0	0	-41.7900	-9.6800	41.8400	9.4000	0.0000	0.0000	0.0000	0.0000;
	5213	5003	0.00127	0.0072	0.00387	251	0	0	0	0	1	0	0	77.2000	-6.7200	-77.1200	6.7900	0.0000	0.0000	0.0000	0.0000;
	5003	5436	0.00455	0.01936	0.00968	187	0	0	0	0	1	0	0	5.2700	-29.3100	-5.2300	28.5300	0.0000	0.0000	0.0000	0.0000;
	5004	5426	0.00757	0.04276	0.023	251	0	0	0	0	1	0	0	64.9300	-15.8400	-64.5900	15.5400	0.0000	0.0000	0.0000	0.0000;
	5476	5004	0.004	0.0226	0.01216	251	0	0	0	0	1	0	0	76.8700	-12.3100	-76.6200	12.5200	0.0000	0.0000	0.0000	0.0000;
	5133	5005	0.00846	0.03598	0.018	187	0	0	0	0	1	0	0	-21.5900	1.6800	21.6300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	5005	5435	0.00739	0.03256	0.01515	187	0	0	0	0	1	0	0	-30.5700	0.8100	30.6400	-2.0600	0.0000	0.0000	0.0000	0.0000;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.1100	25.5100	168.3200	-24.2300	0.0000	0.0000	0.0000	0.0000;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.1100	25.5100	168.3200	-24.2300	0.0000	0.0000	0.0000	0.0000;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.1100	25.5100	168.3200	-24.2300	0.0000	0.0000	0.0000	0.0000;
	5289	5006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-158.6500	51.9400	158.8300	-50.8000	0.0000	0.0000	0.0000	0.0000;
	5289	5006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-158.6500	51.9400	158.8300	-50.8000	0.0000	0.0000	0.0000	0.0000;
	5006	5294	0.00495	0.02107	0.01054	187	0	0	0	0	1	0	0	86.4700	-3.3300	-86.0900	3.8900	0.0000	0.0000	0.0000	0.0000;
	5007	5012	0.0011	0.00645	0.00322	251	0	0	0	0	1	0	0	130.2100	12.5900	-130.0100	-11.7900	0.0000	0.0000	0.0000	0.0000;
	5165	5007	0.00088	0.00648	0.00367	409	0	0	0	0	1	0	0	202.6300	35.3900	-202.2600	-33.0000	0.0000	0.0000	0.0000	0.0000;
	5134	5008	0.01009	0.05706	0.03069	251	0	0	0	0	1	0	0	-124.4600	16.7700	126.0500	-10.8600	0.0000	0.0000	0.0000	0.0000;
	5347	5008	0.01147	0.05055	0.02353	187	0	0	0	0	1	0	0	-32.3200	2.1700	32.4400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	5396	5008	0.00397	0.02909	0.01648	400	0	0	0	0	1	0	0	167.1800	-6.4200	-166.0900	12.7200	0.0000	0.0000	0.0000	0.0000;
	5294	5009	0.00175	0.00769	0.00358	187	0	0	0	0	1	0	0	24.0000	-76.7200	-23.8800	76.8700	0.0000	0.0000	0.0000	0.0000;
	5311	5009	0.0016	0.00704	0.00328	187	0	0	0	0	1	0	0	14.3500	-30.5000	-14.3300	30.2500	0.0000	0.0000	0.0000	0.0000;
	5482	5009	0.00139	0.0061	0.00284	409	0	0	0	0	1	0	0	24.6900	125.5900	-24.4700	-124.8800	0.0000	0.0000	0.0000	0.0000;
	5010	5096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-169.2800	16.7200	169.6500	-14.3900	0.0000	0.0000	0.0000	0.0000;
	5010	5096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-169.2800	16.7200	169.6500	-14.3900	0.0000	0.0000	0.0000	0.0000;
	5386	5010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-102.2200	36.2200	102.3500	-35.6800	0.0000	0.0000	0.0000	0.0000;
	5386	5010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-102.2200	36.2200	102.3500	-35.6800	0.0000	0.0000	0.0000	0.0000;
	5011	5054	0.00746	0.04371	0.02183	251	0	0	0	0	1	0	0	80.4400	8.5300	-79.9600	-7.8600	0.0000	0.0000	0.0000	0.0000;
	8084	5011	0.00545	0.03193	0.01595	251	0	0	0	0	1	0	0	88.5100	11.5700	-88.0900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	5012	5017	0.00663	0.0292	0.01359	187	0	0	0	0	1	0	0	48.6900	-11.2600	-48.5300	10.6600	0.0000	0.0000	0.0000	0.0000;
	5013	5101	0.00798	0.03394	0.01697	187	0	0	0	0	1	0	0	63.4500	1.4000	-63.1500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	5156	5013	0.00645	0.02841	0.01322	187	0	0	0	0	1	0	0	77.9800	-32.2900	-77.5300	32.8700	0.0000	0.0000	0.0000	0.0000;
	5013	5226	0.00745	0.03283	0.01528	187	0	0	0	0	1	0	0	-5.2600	-2.0300	5.2600	0.4500	0.0000	0.0000	0.0000	0.0000;
	5014	5455	0.00556	0.03257	0.01626	251	0	0	0	0	1	0	0	-60.4000	17.8500	60.6200	-18.1400	0.0000	0.0000	0.0000	0.0000;
	5016	5015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-571.6500	15.8500	572.1400	30.3700	0.0000	0.0000	0.0000	0.0000;
	5016	5015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-571.6500	15.8500	572.1400	30.3700	0.0000	0.0000	0.0000	0.0000;
	5063	5015	0.00028	0.00336	0.22327	2020	0	0	0	0	1	0	0	-308.1300	229.4900	308.5500	-247.0900	0.0000	0.0000	0.0000	0.0000;
	5015	5164	0.00044	0.00534	0.35461	2020	0	0	0	0	1	0	0	249.4600	-32.2900	-249.1900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	5361	5015	0.00044	0.0053	0.3546	4352	0	0	0	0	1	0	0	1818.8300	-103.2300	-1804.3000	242.6100	0.0000	0.0000	0.0000	0.0000;
	5015	5479	0.00057	0.00686	0.45585	2020	0	0	0	0	1	0	0	102.0000	-23.9700	-101.9400	-21.1800	0.0000	0.0000	0.0000	0.0000;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9600	35.3700	215.5700	-31.2800	0.0000	0.0000	0.0000	0.0000;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9600	35.3700	215.5700	-31.2800	0.0000	0.0000	0.0000	0.0000;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9600	35.3700	215.5700	-31.2800	0.0000	0.0000	0.0000	0.0000;
	5420	5016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-157.3800	-3.4000	157.7100	5.4100	0.0000	0.0000	0.0000	0.0000;
	5420	5016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-157.3800	-3.4000	157.7100	5.4100	0.0000	0.0000	0.0000	0.0000;
	5218	5017	0.0048	0.02041	0.01021	187	0	0	0	0	1	0	0	38.6700	5.7800	-38.6000	-6.4700	0.0000	0.0000	0.0000	0.0000;
	5017	5315	0.00523	0.02225	0.01113	187	0	0	0	0	1	0	0	73.2700	-8.1100	-72.9800	8.2500	0.0000	0.0000	0.0000	0.0000;
	5019	5018	0.00058	0.02598	0	590	0	0	1	0	1	0	0	-118.7300	-5.5500	118.8100	9.2100	0.0000	0.0000	0.0000	0.0000;
	5020	5018	0.00032	0.03326	0	557	0	0	1	0	1	0	0	90.0000	-11.7900	-89.9700	14.5300	0.0000	0.0000	0.0000	0.0000;
	5055	5018	0.00034	0.00414	0.27523	2020	0	0	0	0	1	0	0	-642.8100	17.7000	644.2100	-28.3600	0.0000	0.0000	0.0000	0.0000;
	5018	5236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-691.5700	21.6000	693.3400	-38.6600	0.0000	0.0000	0.0000	0.0000;
	5018	5236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-691.5700	21.6000	693.3400	-38.6600	0.0000	0.0000	0.0000	0.0000;
	5018	5413	0.00034	0.00695	0.48479	2768	0	0	0	0	1	0	0	710.1000	-38.5800	-708.4000	24.4900	0.0000	0.0000	0.0000	0.0000;
	5019	5176	0.00561	0.03288	0.01642	251	0	0	0	0	1	0	0	118.7300	5.5500	-117.9400	-2.5500	0.0000	0.0000	0.0000	0.0000;
	5022	5021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-645.3300	0.6900	645.7500	41.3700	0.0000	0.0000	0.0000	0.0000;
	5022	5021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-645.3300	0.6900	645.7500	41.3700	0.0000	0.0000	0.0000	0.0000;
	5023	5021	0.00028	0.02693	0	245	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5021	5401	0.00029	0.006	0.41836	3146	0	0	0	0	1	0	0	-1079.9300	-59.7100	1083.3100	87.5500	0.0000	0.0000	0.0000	0.0000;
	5021	5413	0.00056	0.01139	0.79467	3146	0	0	0	0	1	0	0	-1215.0600	73.6600	1223.3900	16.0600	0.0000	0.0000	0.0000	0.0000;
	5479	5021	0.00021	0.00435	0.30317	2768	0	0	0	0	1	0	0	-1001.3600	110.3500	1003.4900	-96.6900	0.0000	0.0000	0.0000	0.0000;
	5249	5022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-219.2100	-12.5800	220.0600	18.3300	0.0000	0.0000	0.0000	0.0000;
	5249	5022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-219.2100	-12.5800	220.0600	18.3300	0.0000	0.0000	0.0000	0.0000;
	5306	5022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.2200	30.1300	113.5800	-28.4200	0.0000	0.0000	0.0000	0.0000;
	5306	5022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.2200	30.1300	113.5800	-28.4200	0.0000	0.0000	0.0000	0.0000;
	5022	5441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	241.5700	-10.4600	-239.5600	24.3500	0.0000	0.0000	0.0000	0.0000;
	5022	5441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	241.5700	-10.4600	-239.5600	24.3500	0.0000	0.0000	0.0000	0.0000;
	5140	5024	0.00381	0.01679	0.00781	187	0	0	0	0	1	0	0	-47.1500	0.1800	47.2400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	5024	5182	0.003	0.01323	0.00616	187	0	0	0	0	1	0	0	14.9900	-7.1600	-14.9800	6.5800	0.0000	0.0000	0.0000	0.0000;
	5452	5024	0.00923	0.05217	0.02806	251	0	0	0	0	1	0	0	114.3300	10.4700	-113.1500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	5453	5025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-137.8700	22.4000	138.8500	-16.9200	0.0000	0.0000	0.0000	0.0000;
	5453	5025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-137.8700	22.4000	138.8500	-16.9200	0.0000	0.0000	0.0000	0.0000;
	5025	5473	0.00322	0.02357	0.01336	310	0	0	0	0	1	0	0	-176.0800	6.3700	177.0900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	5025	5473	0.00322	0.02357	0.01336	310	0	0	0	0	1	0	0	-176.0800	6.3700	177.0900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	5026	5104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.6600	16.3000	75.7400	-16.2000	0.0000	0.0000	0.0000	0.0000;
	5026	5104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.6600	16.3000	75.7400	-16.2000	0.0000	0.0000	0.0000	0.0000;
	5026	5375	0.00136	0.00798	0.00399	251	0	0	0	0	1	0	0	80.2000	-52.7600	-80.0700	53.1100	0.0000	0.0000	0.0000	0.0000;
	5027	5098	0.00294	0.01659	0.00893	409	0	0	0	0	1	0	0	11.5300	-113.4900	-11.1500	114.7700	0.0000	0.0000	0.0000	0.0000;
	5027	5469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.2300	12.3400	-45.1900	-12.6900	0.0000	0.0000	0.0000	0.0000;
	5027	5469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.2300	12.3400	-45.1900	-12.6900	0.0000	0.0000	0.0000	0.0000;
	5027	5481	0.00206	0.01564	0.00821	409	0	0	0	0	1	0	0	-176.1200	67.8200	176.8700	-62.9600	0.0000	0.0000	0.0000	0.0000;
	5097	5028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	158.1100	-22.4200	-157.8600	23.8300	0.0000	0.0000	0.0000	0.0000;
	5097	5028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	158.1100	-22.4200	-157.8600	23.8300	0.0000	0.0000	0.0000	0.0000;
	5028	5233	0.00165	0.00966	0.00482	310	0	0	0	0	1	0	0	151.6500	-38.3600	-151.2500	40.2500	0.0000	0.0000	0.0000	0.0000;
	5028	5478	0.00394	0.01736	0.00808	409	0	0	0	0	1	0	0	154.7300	-11.9400	-153.7800	15.3400	0.0000	0.0000	0.0000	0.0000;
	5029	5142	0.00477	0.02699	0.01452	251	0	0	0	0	1	0	0	83.8000	-3.0500	-83.4600	3.4900	0.0000	0.0000	0.0000	0.0000;
	5461	5029	0.00376	0.02202	0.01099	251	0	0	0	0	1	0	0	96.9200	1.5100	-96.5700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	5312	5030	0.00423	0.02478	0.01237	251	0	0	0	0	1	0	0	-27.4000	-12.9100	27.4400	11.9300	0.0000	0.0000	0.0000	0.0000;
	5030	5430	0.00326	0.0248	0.01302	310	0	0	0	0	1	0	0	-107.0400	-34.4900	107.4600	36.3900	0.0000	0.0000	0.0000	0.0000;
	5031	5296	0.00345	0.0202	0.01009	251	0	0	0	0	1	0	0	-82.2400	8.9400	82.4800	-8.5700	0.0000	0.0000	0.0000	0.0000;
	5408	5031	0.00513	0.02263	0.01054	187	0	0	0	0	1	0	0	-39.7800	20.3300	39.8800	-20.9400	0.0000	0.0000	0.0000	0.0000;
	5032	5090	0.00304	0.01718	0.00924	251	0	0	0	0	1	0	0	117.5200	-49.8200	-117.0200	51.7400	0.0000	0.0000	0.0000	0.0000;
	5214	5032	0.0022	0.00969	0.00451	187	0	0	0	0	1	0	0	-55.8100	0.7900	55.8800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	5032	5228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-153.4200	-0.8900	153.9700	4.1700	0.0000	0.0000	0.0000	0.0000;
	5032	5228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-153.4200	-0.8900	153.9700	4.1700	0.0000	0.0000	0.0000	0.0000;
	5329	5032	0.00188	0.00829	0.00386	187	0	0	0	0	1	0	0	-86.1000	-38.7800	86.2700	39.1500	0.0000	0.0000	0.0000	0.0000;
	5034	5033	9e-05	0.00546	0	1209	0	0	1	0	1	0	0	-721.2400	-90.1400	721.7100	118.7300	0.0000	0.0000	0.0000	0.0000;
	5035	5033	0.00084	0.07958	0	243	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5036	5033	0.00077	0.05006	0	255	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5037	5033	0.00015	0.01216	0	985	0	0	1	0	1	0	0	93.7400	76.2900	-93.7200	-74.5900	0.0000	0.0000	0.0000	0.0000;
	5038	5033	0.00013	0.01255	0	989	0	0	1	0	1	0	0	93.7400	74.1100	-93.7200	-72.3800	0.0000	0.0000	0.0000	0.0000;
	5039	5033	8e-05	0.00552	0	994	0	0	1	0	1	0	0	93.7400	157.0100	-93.7100	-155.2300	0.0000	0.0000	0.0000	0.0000;
	5040	5033	0.00031	0.01643	0	993	0	0	1	0	1	0	0	93.7400	55.8600	-93.7000	-53.9800	0.0000	0.0000	0.0000	0.0000;
	5041	5033	0.00021	0.01142	0	1001	0	0	1	0	1	0	0	93.7400	80.6800	-93.7100	-79.0000	0.0000	0.0000	0.0000	0.0000;
	5042	5033	0.00013	0.01345	0	988	0	0	1	0	1	0	0	93.7400	69.2200	-93.7200	-67.4700	0.0000	0.0000	0.0000	0.0000;
	5033	5047	0.0004	0.00814	0.5676	2768	0	0	0	0	1	0	0	-884.8600	78.6800	887.9700	-73.2300	0.0000	0.0000	0.0000	0.0000;
	5033	5350	0.00018	0.00367	0.25593	2768	0	0	0	0	1	0	0	166.2900	143.3400	-166.2000	-167.4600	0.0000	0.0000	0.0000	0.0000;
	5033	5384	6e-05	0.00115	0.08036	3146	0	0	0	0	1	0	0	559.1300	161.9100	-558.9300	-166.2700	0.0000	0.0000	0.0000	0.0000;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.6100	21.8400	-182.2300	-19.5200	0.0000	0.0000	0.0000	0.0000;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.6100	21.8400	-182.2300	-19.5200	0.0000	0.0000	0.0000	0.0000;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.6100	21.8400	-182.2300	-19.5200	0.0000	0.0000	0.0000	0.0000;
	5371	5034	0.0033	0.01934	0.00966	251	0	0	0	0	1	0	0	-117.5900	-7.2100	118.0500	8.9300	0.0000	0.0000	0.0000	0.0000;
	5043	5152	0.00598	0.03504	0.0175	251	0	0	0	0	1	0	0	5.6600	-16.6700	-5.6500	15.0700	0.0000	0.0000	0.0000	0.0000;
	5043	5284	0.00758	0.04445	0.0222	251	0	0	0	0	1	0	0	-73.7600	-2.6200	74.1900	2.9500	0.0000	0.0000	0.0000	0.0000;
	5044	5153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-187.7100	25.0100	188.8300	-17.7000	0.0000	0.0000	0.0000	0.0000;
	5044	5153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-187.7100	25.0100	188.8300	-17.7000	0.0000	0.0000	0.0000	0.0000;
	5185	5044	0.0032	0.02431	0.01276	310	0	0	0	0	1	0	0	-177.9000	34.2400	178.9600	-27.4800	0.0000	0.0000	0.0000	0.0000;
	5185	5044	0.0032	0.02431	0.01276	310	0	0	0	0	1	0	0	-177.9000	34.2400	178.9600	-27.4800	0.0000	0.0000	0.0000	0.0000;
	5046	5045	0.00031	0.02114	0	550	0	0	1	0	1	0	0	-171.5300	-6.4900	171.6200	12.6200	0.0000	0.0000	0.0000	0.0000;
	5045	5120	0.00127	0.01539	1.02213	2020	0	0	0	0	1	0	0	-263.3300	-114.2600	264.2400	19.5800	0.0000	0.0000	0.0000	0.0000;
	5260	5045	0.0005	0.00603	0.40075	2295	0	0	0	0	1	0	0	-1417.7200	123.2800	1427.7100	-43.6200	0.0000	0.0000	0.0000	0.0000;
	5413	5045	0.00055	0.00672	0.4467	2020	0	0	0	0	1	0	0	-663.2400	-48.3700	665.6400	32.4400	0.0000	0.0000	0.0000	0.0000;
	5286	5046	0.0115	0.05069	0.0236	187	0	0	0	0	1	0	0	-93.3900	17.5200	94.4200	-15.3600	0.0000	0.0000	0.0000	0.0000;
	5048	5047	0.00013	0.01253	0	1354	0	0	1	0	1	0	0	-608.0900	-66.8400	608.5800	114.1000	0.0000	0.0000	0.0000	0.0000;
	5047	5179	0.00054	0.01097	0.76512	2768	0	0	0	0	1	0	0	-358.2000	-79.4200	358.8900	15.1300	0.0000	0.0000	0.0000	0.0000;
	5047	5260	0.00078	0.00944	0.62704	2295	0	0	0	0	1	0	0	-1125.3000	122.2700	1135.1900	-66.1900	0.0000	0.0000	0.0000	0.0000;
	5047	5444	0.00019	0.00235	0.15601	2020	0	0	0	0	1	0	0	-13.0500	-83.7100	13.0600	67.9600	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.5800	-2.3900	105.8900	3.6400	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.5800	-2.3900	105.8900	3.6400	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.5800	-2.3900	105.8900	3.6400	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.5800	-2.3900	105.8900	3.6400	0.0000	0.0000	0.0000	0.0000;
	5050	5049	0.0003	0.025	0	500	0	0	1	0	1	0	0	-315.2900	0.6300	315.5800	24.1100	0.0000	0.0000	0.0000	0.0000;
	5051	5049	0.00024	0.01633	0	409	0	0	1	0	1	0	0	84.4600	43.1100	-84.4400	-41.6800	0.0000	0.0000	0.0000	0.0000;
	5052	5049	0.00067	0.0499	0	308	0	0	1	0	1	0	0	-112.8800	0.4700	112.9600	5.8400	0.0000	0.0000	0.0000	0.0000;
	5049	5304	0.00059	0.00713	0.47354	2295	0	0	0	0	1	0	0	856.5400	-98.1100	-852.2300	102.1300	0.0000	0.0000	0.0000	0.0000;
	5049	5350	0.0007	0.0085	0.5646	2295	0	0	0	0	1	0	0	899.0200	-53.2400	-893.4300	64.0700	0.0000	0.0000	0.0000	0.0000;
	5049	8074	0.00142	0.02903	2.02497	2768	0	0	0	0	1	0	0	-539.4900	-112.5800	543.5700	-13.5300	0.0000	0.0000	0.0000	0.0000;
	8126	5049	0.006	0.01	0.83	3146	0	0	0	0	1	0	0	1008.4300	-318.3400	-946.8800	334.7400	0.0000	0.0000	0.0000	0.0000;
	5454	5050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-124.9000	11.6900	125.3400	-9.4700	0.0000	0.0000	0.0000	0.0000;
	5454	5050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-124.9000	11.6900	125.3400	-9.4700	0.0000	0.0000	0.0000	0.0000;
	5052	8038	0.013	0.054	0.027	186	0	0	0	0	1	0	0	44.8500	9.7600	-44.5800	-11.3000	0.0000	0.0000	0.0000	0.0000;
	5052	8124	0.013	0.054	0.027	186	0	0	0	0	1	0	0	68.0300	-10.2300	-67.4200	10.0400	0.0000	0.0000	0.0000	0.0000;
	5173	5053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-52.9100	7.6700	52.9400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	5173	5053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-52.9100	7.6700	52.9400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	5053	5357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.3300	-13.8000	129.5300	14.8900	0.0000	0.0000	0.0000	0.0000;
	5053	5357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.3300	-13.8000	129.5300	14.8900	0.0000	0.0000	0.0000	0.0000;
	5054	5223	0.00543	0.03069	0.01651	251	0	0	0	0	1	0	0	58.7900	1.8600	-58.6000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	5056	5055	0.00023	0.01209	0	913	0	0	1	0	1	0	0	-124.2400	-8.8000	124.2800	10.6700	0.0000	0.0000	0.0000	0.0000;
	5057	5055	0.00023	0.01324	0	1036	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5058	5055	0.00031	0.01928	0	1023	0	0	1	0	1	0	0	251.1600	-12.7400	-250.9700	24.9300	0.0000	0.0000	0.0000	0.0000;
	5055	5196	0.00034	0.0041	0.275	2020	0	0	0	0	1	0	0	769.5000	-53.3000	-767.4900	49.8600	0.0000	0.0000	0.0000	0.0000;
	5187	5056	0.01355	0.05765	0.02883	187	0	0	0	0	1	0	0	20.5100	-14.7000	-20.4300	12.1700	0.0000	0.0000	0.0000	0.0000;
	5197	5056	0.0075	0.04397	0.02196	251	0	0	0	0	1	0	0	-103.4400	17.4700	104.2700	-14.8200	0.0000	0.0000	0.0000	0.0000;
	5060	5059	0.00378	0.07811	0	151	0	0	1	0	1	0	0	-52.0700	7.2800	52.1800	-5.1100	0.0000	0.0000	0.0000	0.0000;
	5059	5426	0.00507	0.02868	0.01543	251	0	0	0	0	1	0	0	66.4400	12.3000	-66.2100	-12.4900	0.0000	0.0000	0.0000	0.0000;
	8148	5059	0.00396	0.03012	0.01581	310	0	0	0	0	1	0	0	119.1800	9.9000	-118.6200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	5061	5060	0.00305	0.13464	0	200	0	0	1	0	1	0	0	-43.8900	18.6800	43.9500	-15.7400	0.0000	0.0000	0.0000	0.0000;
	5060	8065	0.00719	0.04106	0.00617	98	0	0	0	0	1	0	0	8.1200	8.4600	-8.1100	-9.0100	0.0000	0.0000	0.0000	0.0000;
	5062	5061	0.00697	0.17819	0	100	0	0	1	0	1	0	0	-43.7400	-12.3900	43.8900	16.1400	0.0000	0.0000	0.0000	0.0000;
	5064	5063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-825.0800	-55.7600	825.9700	117.1900	0.0000	0.0000	0.0000	0.0000;
	5064	5063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-825.0800	-55.7600	825.9700	117.1900	0.0000	0.0000	0.0000	0.0000;
	5065	5063	0.00025	0.01754	0	290	0	0	1	0	1	0	0	10.5700	5.4000	-10.5700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	5066	5063	0.00142	0.09165	0	213	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5067	5063	0.00011	0.01076	0	1078	0	0	1	0	1	0	0	437.0500	194.0500	-436.8100	-170.8600	0.0000	0.0000	0.0000	0.0000;
	5068	5063	0.00017	0.0113	0	1073	0	0	1	0	1	0	0	437.0500	183.3800	-436.6900	-159.4500	0.0000	0.0000	0.0000	0.0000;
	5069	5063	0.00021	0.01202	0	1079	0	0	1	0	1	0	0	437.0500	172.2000	-436.6100	-147.2000	0.0000	0.0000	0.0000	0.0000;
	5063	5304	0.00078	0.0095	0.6308	2020	0	0	0	0	1	0	0	236.6100	-27.2700	-236.1900	-31.7700	0.0000	0.0000	0.0000	0.0000;
	5322	5063	0.00026	0.00314	0.20858	2295	0	0	0	0	1	0	0	-849.8100	60.3000	851.6600	-59.1900	0.0000	0.0000	0.0000	0.0000;
	5063	5401	0.0005	0.01016	0.70838	3146	0	0	0	0	1	0	0	-1111.4100	105.4600	1117.5600	-52.6400	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6000	7.0900	-231.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6000	7.0900	-231.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6000	7.0900	-231.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6000	7.0900	-231.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.1800	-17.7800	215.5700	20.4400	0.0000	0.0000	0.0000	0.0000;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.1800	-17.7800	215.5700	20.4400	0.0000	0.0000	0.0000	0.0000;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.1800	-17.7800	215.5700	20.4400	0.0000	0.0000	0.0000	0.0000;
	5070	5128	0.00204	0.00902	0.0042	187	0	0	0	0	1	0	0	51.3400	-17.9800	-51.2800	17.8300	0.0000	0.0000	0.0000	0.0000;
	5425	5070	0.00111	0.00651	0.00325	251	0	0	0	0	1	0	0	126.1700	3.9100	-126.0000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	5138	5071	0.0037	0.02168	0.01083	251	0	0	0	0	1	0	0	-51.2000	24.2700	51.3200	-24.7000	0.0000	0.0000	0.0000	0.0000;
	5071	5359	0.00459	0.03488	0.01831	310	0	0	0	0	1	0	0	-125.4300	3.7000	126.1400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.3300	-9.3400	-169.9900	11.4400	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.3300	-9.3400	-169.9900	11.4400	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.3300	-9.3400	-169.9900	11.4400	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.3300	-9.3400	-169.9900	11.4400	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.3300	-9.3400	-169.9900	11.4400	0.0000	0.0000	0.0000	0.0000;
	5116	5072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.1300	3.5600	136.3300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	5116	5072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.1300	3.5600	136.3300	-2.5200	0.0000	0.0000	0.0000	0.0000;
	5121	5073	0.00516	0.02272	0.01058	187	0	0	0	0	1	0	0	-51.8900	19.2000	52.0400	-19.6200	0.0000	0.0000	0.0000	0.0000;
	5484	5073	0.0111	0.06505	0.03248	251	0	0	0	0	1	0	0	61.3100	-17.9200	-60.8800	17.1200	0.0000	0.0000	0.0000	0.0000;
	5074	5147	0.0043	0.03272	0.01718	310	0	0	0	0	1	0	0	69.7300	13.0000	-69.5100	-13.0200	0.0000	0.0000	0.0000	0.0000;
	5074	5331	0.00369	0.02161	0.01079	251	0	0	0	0	1	0	0	-72.7700	26.8700	72.9900	-26.6100	0.0000	0.0000	0.0000	0.0000;
	5075	5267	0.02194	0.09333	0.04668	187	0	0	0	0	1	0	0	8.0200	-1.6600	-8.0100	-2.9600	0.0000	0.0000	0.0000	0.0000;
	5075	5377	0.02449	0.10791	0.05023	187	0	0	0	0	1	0	0	-11.9800	0.5400	12.0200	-5.4200	0.0000	0.0000	0.0000	0.0000;
	5077	5076	0.0015	0.06519	0	260	0	0	1	0	1	0	0	-26.2400	31.5800	26.2600	-30.5300	0.0000	0.0000	0.0000	0.0000;
	5227	5076	0.00533	0.02268	0.01134	187	0	0	0	0	1	0	0	26.3500	-31.2800	-26.2600	30.5300	0.0000	0.0000	0.0000	0.0000;
	8108	5077	0.00971	0.05831	0.00791	98	0	0	0	0	1	0	0	-7.5700	-41.9100	7.7400	42.1500	0.0000	0.0000	0.0000	0.0000;
	5160	5078	0.00399	0.01757	0.00818	187	0	0	0	0	1	0	0	81.4800	5.4900	-81.2100	-5.1100	0.0000	0.0000	0.0000	0.0000;
	5079	5138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.2300	16.5500	100.4100	-15.9100	0.0000	0.0000	0.0000	0.0000;
	5079	5138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.2300	16.5500	100.4100	-15.9100	0.0000	0.0000	0.0000	0.0000;
	5378	5079	0.00152	0.00891	0.00445	409	0	0	0	0	1	0	0	-161.8500	45.9100	162.2600	-43.9200	0.0000	0.0000	0.0000	0.0000;
	5142	5080	0.00553	0.03127	0.01682	251	0	0	0	0	1	0	0	60.1800	-0.9800	-59.9800	0.4500	0.0000	0.0000	0.0000	0.0000;
	5080	5328	0.00866	0.03817	0.01777	187	0	0	0	0	1	0	0	22.3700	-11.1100	-22.3100	9.5800	0.0000	0.0000	0.0000	0.0000;
	5081	5163	0.00516	0.03024	0.0151	251	0	0	0	0	1	0	0	-101.7100	-10.6000	102.2500	12.2300	0.0000	0.0000	0.0000	0.0000;
	5221	5081	0.00517	0.0228	0.01061	187	0	0	0	0	1	0	0	0.7300	5.7100	-0.7300	-6.7600	0.0000	0.0000	0.0000	0.0000;
	5081	5377	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	12.6100	-8.0900	-12.6000	7.6800	0.0000	0.0000	0.0000	0.0000;
	5082	5086	0.00219	0.01283	0.00641	251	0	0	0	0	1	0	0	-47.6500	53.1400	47.7700	-53.1000	0.0000	0.0000	0.0000	0.0000;
	5082	5330	0.00214	0.01253	0.00625	409	0	0	0	0	1	0	0	-200.1200	21.7400	201.0000	-17.2200	0.0000	0.0000	0.0000	0.0000;
	5082	5440	0.00107	0.00605	0.00326	409	0	0	0	0	1	0	0	145.5600	-103.8300	-145.2100	105.4600	0.0000	0.0000	0.0000	0.0000;
	5084	5083	0.00024	0.01146	0	1295	0	0	1	0	1	0	0	-657.9300	-88.9200	659.0000	140.0000	0.0000	0.0000	0.0000	0.0000;
	5083	5295	7e-05	0.00134	0.09371	2768	0	0	0	0	1	0	0	-700.6500	-179.4400	701.0100	176.7400	0.0000	0.0000	0.0000	0.0000;
	5083	5322	0.0007	0.00853	0.56646	2020	0	0	0	0	1	0	0	2.6500	-39.7000	-2.6500	-18.0100	0.0000	0.0000	0.0000	0.0000;
	5083	5464	0.0002	0.00237	0.15714	2020	0	0	0	0	1	0	0	287.3700	101.8300	-287.1900	-115.5800	0.0000	0.0000	0.0000	0.0000;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.2600	-6.6500	144.5800	8.4600	0.0000	0.0000	0.0000	0.0000;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.2600	-6.6500	144.5800	8.4600	0.0000	0.0000	0.0000	0.0000;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.2600	-6.6500	144.5800	8.4600	0.0000	0.0000	0.0000	0.0000;
	5157	5085	0.00229	0.01293	0.00695	251	0	0	0	0	1	0	0	37.6600	-27.8200	-37.6100	27.4300	0.0000	0.0000	0.0000	0.0000;
	5085	5468	0.00181	0.00797	0.00371	187	0	0	0	0	1	0	0	-13.6900	-41.9600	13.7300	41.7600	0.0000	0.0000	0.0000	0.0000;
	5086	5177	0.00288	0.01629	0.00876	251	0	0	0	0	1	0	0	-23.4100	10.3000	23.4300	-11.0500	0.0000	0.0000	0.0000	0.0000;
	5086	5210	0.00527	0.02323	0.01081	187	0	0	0	0	1	0	0	-37.9200	-19.1200	38.0100	18.4800	0.0000	0.0000	0.0000	0.0000;
	5086	5447	0.00451	0.01917	0.00959	187	0	0	0	0	1	0	0	-78.4800	35.8400	78.8200	-35.3100	0.0000	0.0000	0.0000	0.0000;
	5257	5087	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	-35.1800	4.8800	35.2500	-5.7400	0.0000	0.0000	0.0000	0.0000;
	5087	5345	0.00569	0.03217	0.01731	251	0	0	0	0	1	0	0	-79.0700	16.4900	79.4500	-16.0400	0.0000	0.0000	0.0000	0.0000;
	5087	5348	0.0048	0.02814	0.01405	251	0	0	0	0	1	0	0	39.6800	-11.9200	-39.6000	11.0300	0.0000	0.0000	0.0000	0.0000;
	5089	5088	0.00382	0.09418	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5088	5290	0.00328	0.01851	0.00996	251	0	0	0	0	1	0	0	70.3100	0.5700	-70.1400	-0.6400	0.0000	0.0000	0.0000	0.0000;
	5088	5393	0.00614	0.03602	0.01799	251	0	0	0	0	1	0	0	-70.3100	-0.5700	70.6100	0.5600	0.0000	0.0000	0.0000	0.0000;
	5090	5122	0.00277	0.0122	0.00568	187	0	0	0	0	1	0	0	-26.0300	39.2200	26.1000	-39.5000	0.0000	0.0000	0.0000	0.0000;
	5090	5230	0.00189	0.00834	0.00388	187	0	0	0	0	1	0	0	-59.8500	34.7400	59.9500	-34.7200	0.0000	0.0000	0.0000	0.0000;
	5090	5311	0.00167	0.0098	0.00489	251	0	0	0	0	1	0	0	94.1700	17.5200	-94.0100	-17.1000	0.0000	0.0000	0.0000	0.0000;
	5171	5091	0.00311	0.01823	0.0091	251	0	0	0	0	1	0	0	72.5800	-7.5700	-72.4100	7.6600	0.0000	0.0000	0.0000	0.0000;
	5091	5257	0.00494	0.02894	0.01445	251	0	0	0	0	1	0	0	67.0800	-9.1700	-66.8500	9.1000	0.0000	0.0000	0.0000	0.0000;
	5092	5186	0.00539	0.03162	0.01579	251	0	0	0	0	1	0	0	-16.1600	6.0800	16.1800	-7.5300	0.0000	0.0000	0.0000	0.0000;
	5453	5092	0.00849	0.03611	0.01806	187	0	0	0	0	1	0	0	72.4800	-9.0700	-72.0200	9.2300	0.0000	0.0000	0.0000	0.0000;
	5475	5092	0.00472	0.02665	0.01434	251	0	0	0	0	1	0	0	-70.3000	20.3300	70.5600	-20.3000	0.0000	0.0000	0.0000	0.0000;
	5093	5291	0.00299	0.01754	0.00876	251	0	0	0	0	1	0	0	54.1300	74.4300	-53.8800	-73.8200	0.0000	0.0000	0.0000	0.0000;
	5332	5093	0.00371	0.02175	0.01086	251	0	0	0	0	1	0	0	-108.2500	-44.2900	108.7600	46.2300	0.0000	0.0000	0.0000	0.0000;
	5093	5434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.4400	41.5700	105.6300	-40.7200	0.0000	0.0000	0.0000	0.0000;
	5093	5434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.4400	41.5700	105.6300	-40.7200	0.0000	0.0000	0.0000	0.0000;
	5094	5381	0.00329	0.025	0.01312	310	0	0	0	0	1	0	0	79.4900	-3.5800	-79.2800	3.8000	0.0000	0.0000	0.0000	0.0000;
	5485	5094	0.00237	0.01799	0.00945	310	0	0	0	0	1	0	0	82.3100	-2.5800	-82.1500	2.8200	0.0000	0.0000	0.0000	0.0000;
	5277	5095	0.0038	0.01676	0.0078	187	0	0	0	0	1	0	0	-8.5300	-56.4600	8.6500	56.2300	0.0000	0.0000	0.0000	0.0000;
	5341	5095	0.00257	0.01134	0.00528	187	0	0	0	0	1	0	0	41.0500	65.5000	-40.8900	-65.3700	0.0000	0.0000	0.0000	0.0000;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	161.8600	0.9600	-161.4000	1.7000	0.0000	0.0000	0.0000	0.0000;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	161.8600	0.9600	-161.4000	1.7000	0.0000	0.0000	0.0000	0.0000;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	161.8600	0.9600	-161.4000	1.7000	0.0000	0.0000	0.0000	0.0000;
	5096	5412	0.00234	0.01373	0.00686	251	0	0	0	0	1	0	0	83.1500	6.1900	-82.9900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	5097	5125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-199.4000	10.7300	199.7100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	5097	5125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-199.4000	10.7300	199.7100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	5098	5453	0.00529	0.04026	0.02114	310	0	0	0	0	1	0	0	-134.2200	61.4700	135.3500	-54.9700	0.0000	0.0000	0.0000	0.0000;
	5098	5475	0.01191	0.05066	0.02533	187	0	0	0	0	1	0	0	-10.8500	35.3000	11.0200	-37.1300	0.0000	0.0000	0.0000	0.0000;
	5099	5195	0.00308	0.0174	0.00936	409	0	0	0	0	1	0	0	-141.4400	124.9600	142.5000	-119.9400	0.0000	0.0000	0.0000	0.0000;
	5099	5339	0.00266	0.01561	0.00779	409	0	0	0	0	1	0	0	73.8000	25.2400	-73.6500	-25.1300	0.0000	0.0000	0.0000	0.0000;
	5229	5100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.9500	-19.5200	120.0300	19.9000	0.0000	0.0000	0.0000	0.0000;
	5229	5100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.9500	-19.5200	120.0300	19.9000	0.0000	0.0000	0.0000	0.0000;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	198.1700	7.3900	-197.6800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	198.1700	7.3900	-197.6800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	198.1700	7.3900	-197.6800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	5100	5352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.2600	-16.6100	-165.1000	17.5700	0.0000	0.0000	0.0000	0.0000;
	5100	5352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.2600	-16.6100	-165.1000	17.5700	0.0000	0.0000	0.0000	0.0000;
	5231	5101	0.01968	0.08674	0.04038	187	0	0	0	0	1	0	0	-40.2000	1.8200	40.5100	-4.5700	0.0000	0.0000	0.0000	0.0000;
	5103	5102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-656.2800	-44.3900	657.4200	94.2300	0.0000	0.0000	0.0000	0.0000;
	5103	5102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-656.2800	-44.3900	657.4200	94.2300	0.0000	0.0000	0.0000	0.0000;
	5102	5304	0.00023	0.00277	0.18414	2295	0	0	0	0	1	0	0	-816.8500	-70.8100	818.3800	70.5900	0.0000	0.0000	0.0000	0.0000;
	5384	5102	0.00039	0.0047	0.31216	2020	0	0	0	0	1	0	0	148.1700	62.4800	-148.0600	-92.8100	0.0000	0.0000	0.0000	0.0000;
	5464	5102	0.00028	0.00339	0.22498	2020	0	0	0	0	1	0	0	350.2600	6.2400	-349.9200	-24.8500	0.0000	0.0000	0.0000	0.0000;
	5103	5130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.2100	34.5300	-113.0400	-33.7900	0.0000	0.0000	0.0000	0.0000;
	5103	5130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.2100	34.5300	-113.0400	-33.7900	0.0000	0.0000	0.0000	0.0000;
	5104	5199	0.00503	0.02843	0.01529	251	0	0	0	0	1	0	0	68.0700	-22.4400	-67.8000	22.4200	0.0000	0.0000	0.0000	0.0000;
	5447	5104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-175.1700	-7.7100	175.6000	10.4300	0.0000	0.0000	0.0000	0.0000;
	5447	5104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-175.1700	-7.7100	175.6000	10.4300	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.4400	2.9000	163.0800	1.0200	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.4400	2.9000	163.0800	1.0200	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.4400	2.9000	163.0800	1.0200	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.4400	2.9000	163.0800	1.0200	0.0000	0.0000	0.0000	0.0000;
	5106	5105	0.00709	0.19751	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5107	5105	0.00966	0.19527	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5105	5148	0.00212	0.009	0.0045	187	0	0	0	0	1	0	0	40.9800	43.1200	-40.9000	-43.2400	0.0000	0.0000	0.0000	0.0000;
	5105	5253	0.00604	0.02664	0.0124	187	0	0	0	0	1	0	0	-92.3200	42.0200	92.9600	-40.4500	0.0000	0.0000	0.0000	0.0000;
	5105	5422	0.00354	0.02074	0.01036	251	0	0	0	0	1	0	0	-53.9300	-114.9700	54.5000	117.2700	0.0000	0.0000	0.0000	0.0000;
	5108	5266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	129.1400	60.7200	-128.8500	-59.1100	0.0000	0.0000	0.0000	0.0000;
	5108	5266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	129.1400	60.7200	-128.8500	-59.1100	0.0000	0.0000	0.0000	0.0000;
	5108	5353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	93.1400	92.1700	-92.9600	-91.2400	0.0000	0.0000	0.0000	0.0000;
	5108	5353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	93.1400	92.1700	-92.9600	-91.2400	0.0000	0.0000	0.0000	0.0000;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	161.9700	-40.8600	-161.5500	43.2400	0.0000	0.0000	0.0000	0.0000;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	161.9700	-40.8600	-161.5500	43.2400	0.0000	0.0000	0.0000	0.0000;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	161.9700	-40.8600	-161.5500	43.2400	0.0000	0.0000	0.0000	0.0000;
	5274	5109	0.00268	0.01516	0.00815	251	0	0	0	0	1	0	0	9.5000	34.2300	-9.4700	-34.8300	0.0000	0.0000	0.0000	0.0000;
	5109	5333	0.00213	0.01247	0.00623	251	0	0	0	0	1	0	0	-44.5100	19.5300	44.5700	-19.8300	0.0000	0.0000	0.0000	0.0000;
	5176	5110	0.00503	0.02841	0.01528	251	0	0	0	0	1	0	0	110.6400	0.4800	-110.0100	1.5400	0.0000	0.0000	0.0000	0.0000;
	5110	5200	0.0045	0.02638	0.01317	251	0	0	0	0	1	0	0	106.5700	-2.5200	-106.0500	4.3100	0.0000	0.0000	0.0000	0.0000;
	5203	5111	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-0.3900	-64.7900	0.4500	64.7400	0.0000	0.0000	0.0000	0.0000;
	5111	5289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-60.6700	-21.6100	60.7100	21.5200	0.0000	0.0000	0.0000	0.0000;
	5111	5289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-60.6700	-21.6100	60.7100	21.5200	0.0000	0.0000	0.0000	0.0000;
	5111	5372	0.00119	0.007	0.0035	251	0	0	0	0	1	0	0	83.6600	-32.0700	-83.5600	32.3000	0.0000	0.0000	0.0000	0.0000;
	5112	5133	0.01714	0.07289	0.03645	187	0	0	0	0	1	0	0	-9.4100	1.4900	9.4300	-5.1300	0.0000	0.0000	0.0000	0.0000;
	5191	5112	0.008	0.03402	0.01701	187	0	0	0	0	1	0	0	-45.7400	25.7200	45.9500	-26.5400	0.0000	0.0000	0.0000	0.0000;
	5112	5246	0.01038	0.04415	0.02208	187	0	0	0	0	1	0	0	-3.8900	4.6100	3.8900	-6.8400	0.0000	0.0000	0.0000	0.0000;
	5286	5112	0.018	0.078	0.012	150	0	0	0	0	1	0	0	47.3500	-15.7100	-46.9100	16.4000	0.0000	0.0000	0.0000	0.0000;
	5113	5195	0.00674	0.0395	0.01972	251	0	0	0	0	1	0	0	19.4200	-15.8200	-19.3800	14.0800	0.0000	0.0000	0.0000	0.0000;
	5113	5218	0.00858	0.0378	0.01759	187	0	0	0	0	1	0	0	-29.7200	17.2900	29.8300	-18.5800	0.0000	0.0000	0.0000	0.0000;
	5220	5113	0.00567	0.0241	0.01205	187	0	0	0	0	1	0	0	11.2900	6.4300	-11.2800	-7.5900	0.0000	0.0000	0.0000	0.0000;
	5219	5114	0.00883	0.03893	0.01812	187	0	0	0	0	1	0	0	35.0500	15.2000	-34.9200	-16.4100	0.0000	0.0000	0.0000	0.0000;
	5114	5222	0.00513	0.03755	0.02128	310	0	0	0	0	1	0	0	-111.6500	23.7800	112.3300	-20.8400	0.0000	0.0000	0.0000	0.0000;
	5227	5114	0.005	0.03803	0.01997	310	0	0	0	0	1	0	0	-89.1900	24.8500	89.6200	-23.5000	0.0000	0.0000	0.0000	0.0000;
	5115	5421	0.0025	0.01413	0.0076	251	0	0	0	0	1	0	0	64.5400	-61.1000	-64.3500	61.4000	0.0000	0.0000	0.0000	0.0000;
	5454	5115	0.00397	0.02326	0.01161	251	0	0	0	0	1	0	0	82.6600	-54.9700	-82.2700	56.0700	0.0000	0.0000	0.0000	0.0000;
	5116	5224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.3500	-23.6200	-65.2500	23.5700	0.0000	0.0000	0.0000	0.0000;
	5116	5224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.3500	-23.6200	-65.2500	23.5700	0.0000	0.0000	0.0000	0.0000;
	5117	5216	0.00157	0.00695	0.00323	251	0	0	0	0	1	0	0	-104.0800	-56.1300	104.3100	56.8100	0.0000	0.0000	0.0000	0.0000;
	5117	5409	0.00292	0.01288	0.00599	187	0	0	0	0	1	0	0	-24.2000	19.7800	24.2300	-20.2300	0.0000	0.0000	0.0000	0.0000;
	5334	5118	0.01328	0.05646	0.02824	187	0	0	0	0	1	0	0	94.5300	-13.0700	-93.3500	15.2300	0.0000	0.0000	0.0000	0.0000;
	5347	5118	0.01023	0.04352	0.02177	187	0	0	0	0	1	0	0	13.6400	-7.4600	-13.6200	5.3600	0.0000	0.0000	0.0000	0.0000;
	5118	5456	0.00988	0.05791	0.02892	251	0	0	0	0	1	0	0	98.3200	-23.0400	-97.3300	25.9100	0.0000	0.0000	0.0000	0.0000;
	5119	5205	0.00604	0.02658	0.01237	187	0	0	0	0	1	0	0	41.3600	-14.8900	-41.2500	14.1600	0.0000	0.0000	0.0000	0.0000;
	5337	5119	0.01103	0.04691	0.02346	187	0	0	0	0	1	0	0	46.0200	-14.9000	-45.7600	13.6400	0.0000	0.0000	0.0000	0.0000;
	5121	5120	0.00064	0.04599	0	298	0	0	1	0	1	0	0	-24.7700	-9.7600	24.7700	10.0800	0.0000	0.0000	0.0000	0.0000;
	5120	5239	0.00087	0.01049	0.69666	2020	0	0	0	0	1	0	0	320.7700	-95.8300	-319.8800	33.2000	0.0000	0.0000	0.0000	0.0000;
	5122	5252	0.0046	0.01958	0.00979	187	0	0	0	0	1	0	0	33.2600	2.8300	-33.2100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	5122	5308	0.00469	0.02752	0.01374	251	0	0	0	0	1	0	0	-124.3500	18.2600	125.1000	-15.2000	0.0000	0.0000	0.0000	0.0000;
	5124	5123	0.00266	0.07286	0	214	0	0	1	0	1	0	0	22.8100	-4.6800	-22.7900	5.0800	0.0000	0.0000	0.0000	0.0000;
	5159	5123	0.00799	0.03521	0.01639	187	0	0	0	0	1	0	0	-22.7500	3.6100	22.7900	-5.0800	0.0000	0.0000	0.0000	0.0000;
	8157	5124	0.01256	0.05593	0.0082	149	0	0	0	0	1	0	0	49.8100	3.4200	-49.5000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	5125	5330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	228.5100	6.3600	-228.0500	-3.3700	0.0000	0.0000	0.0000	0.0000;
	5125	5330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	228.5100	6.3600	-228.0500	-3.3700	0.0000	0.0000	0.0000	0.0000;
	5126	5252	0.0023	0.00978	0.00489	187	0	0	0	0	1	0	0	-35.1300	-23.2000	35.1800	22.9000	0.0000	0.0000	0.0000	0.0000;
	5126	5309	0.00399	0.01755	0.00817	187	0	0	0	0	1	0	0	-26.4500	5.9100	26.4800	-6.5800	0.0000	0.0000	0.0000	0.0000;
	5126	5386	0.00259	0.01969	0.01034	310	0	0	0	0	1	0	0	-111.6200	-31.7800	111.9800	33.4800	0.0000	0.0000	0.0000	0.0000;
	5191	5127	0.00791	0.03487	0.01623	187	0	0	0	0	1	0	0	-32.6200	17.6900	32.7300	-18.8700	0.0000	0.0000	0.0000	0.0000;
	5127	5231	0.01585	0.06741	0.03371	187	0	0	0	0	1	0	0	-40.7900	10.4000	41.0700	-12.6400	0.0000	0.0000	0.0000	0.0000;
	5314	5127	0.01301	0.05729	0.02667	187	0	0	0	0	1	0	0	-4.1500	-10.0300	4.1600	7.3700	0.0000	0.0000	0.0000	0.0000;
	5128	5214	0.00143	0.0084	0.0042	251	0	0	0	0	1	0	0	-91.7300	17.0700	91.8500	-16.7400	0.0000	0.0000	0.0000	0.0000;
	5128	5467	0.00166	0.00974	0.00486	251	0	0	0	0	1	0	0	52.5000	-60.5500	-52.3900	60.7000	0.0000	0.0000	0.0000	0.0000;
	5226	5129	0.00964	0.04249	0.01978	187	0	0	0	0	1	0	0	-10.7500	-2.0000	10.7600	-0.0200	0.0000	0.0000	0.0000	0.0000;
	5129	5240	0.01196	0.05272	0.02454	187	0	0	0	0	1	0	0	-25.6500	-4.2000	25.7300	1.9600	0.0000	0.0000	0.0000	0.0000;
	5173	5130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.1100	-19.7300	63.1500	19.6600	0.0000	0.0000	0.0000	0.0000;
	5173	5130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.1100	-19.7300	63.1500	19.6600	0.0000	0.0000	0.0000	0.0000;
	5132	5131	0.00037	0.01821	0	981	0	0	1	0	1	0	0	-221.8600	-33.9800	222.0400	42.9200	0.0000	0.0000	0.0000	0.0000;
	5131	5279	0.00022	0.00271	0.1803	2020	0	0	0	0	1	0	0	-84.9200	95.0200	84.9600	-113.2800	0.0000	0.0000	0.0000	0.0000;
	5131	5410	0.00018	0.00365	0.25434	2768	0	0	0	0	1	0	0	323.3200	-46.2400	-323.1400	23.4300	0.0000	0.0000	0.0000	0.0000;
	5131	6107	0.00051	0.01038	0.72429	2768	0	0	0	0	1	0	0	-460.4500	-91.7000	461.5000	36.9900	0.0000	0.0000	0.0000	0.0000;
	5163	5132	0.00318	0.01866	0.00932	251	0	0	0	0	1	0	0	-118.9000	-3.3000	119.3400	4.9400	0.0000	0.0000	0.0000	0.0000;
	5155	5134	0.0067	0.0393	0.01962	251	0	0	0	0	1	0	0	-96.8100	26.3800	97.4800	-24.4100	0.0000	0.0000	0.0000	0.0000;
	5155	5135	0.00905	0.05304	0.02648	251	0	0	0	0	1	0	0	93.1100	-27.4300	-92.2700	29.6500	0.0000	0.0000	0.0000	0.0000;
	5169	5135	0.01055	0.04486	0.02244	187	0	0	0	0	1	0	0	0.5800	3.3600	-0.5800	-5.6600	0.0000	0.0000	0.0000	0.0000;
	5135	5264	0.00751	0.04244	0.02283	251	0	0	0	0	1	0	0	65.2500	-31.8100	-64.8700	31.6100	0.0000	0.0000	0.0000	0.0000;
	5136	5288	0.00558	0.03152	0.01695	251	0	0	0	0	1	0	0	66.1600	-3.1400	-65.9200	2.8600	0.0000	0.0000	0.0000	0.0000;
	5138	5137	0.00014	0.0092	0	945	0	0	1	0	1	0	0	-254.6600	-22.2200	254.7500	28.0800	0.0000	0.0000	0.0000	0.0000;
	5137	5388	0.00021	0.00253	0.16793	2020	0	0	0	0	1	0	0	128.2100	27.4200	-128.1700	-44.2900	0.0000	0.0000	0.0000	0.0000;
	5137	5451	0.00114	0.01383	0.91863	2020	0	0	0	0	1	0	0	-382.9600	-55.5000	384.5800	-20.2300	0.0000	0.0000	0.0000	0.0000;
	5139	5183	0.00187	0.00825	0.00384	310	0	0	0	0	1	0	0	5.1900	109.5400	-4.9700	-108.9500	0.0000	0.0000	0.0000	0.0000;
	5139	5233	0.00826	0.03638	0.01694	409	0	0	0	0	1	0	0	-102.8300	47.9700	103.8800	-45.0400	0.0000	0.0000	0.0000	0.0000;
	5344	5139	0.00178	0.00785	0.00365	310	0	0	0	0	1	0	0	-11.1000	-91.8600	11.2500	92.1600	0.0000	0.0000	0.0000	0.0000;
	5140	5466	0.00143	0.00633	0.00295	187	0	0	0	0	1	0	0	38.5100	-2.6300	-38.4900	2.4300	0.0000	0.0000	0.0000	0.0000;
	5141	5408	0.00702	0.03094	0.0144	187	0	0	0	0	1	0	0	9.7100	-33.2800	-9.6300	32.2000	0.0000	0.0000	0.0000	0.0000;
	5142	5466	0.01638	0.07217	0.03359	187	0	0	0	0	1	0	0	7.7500	-6.9100	-7.7300	3.6200	0.0000	0.0000	0.0000	0.0000;
	5143	5216	0.00311	0.01826	0.00912	409	0	0	0	0	1	0	0	159.9800	19.7100	-159.1700	-15.8500	0.0000	0.0000	0.0000	0.0000;
	5428	5143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.6300	-1.6200	199.0500	4.4200	0.0000	0.0000	0.0000	0.0000;
	5428	5143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.6300	-1.6200	199.0500	4.4200	0.0000	0.0000	0.0000	0.0000;
	5144	5314	0.01178	0.05011	0.02506	187	0	0	0	0	1	0	0	-3.3000	-3.9900	3.3000	1.4700	0.0000	0.0000	0.0000	0.0000;
	5389	5144	0.00473	0.02084	0.0097	187	0	0	0	0	1	0	0	70.3700	16.9000	-70.1300	-16.8200	0.0000	0.0000	0.0000	0.0000;
	5145	5251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	164.9800	0.6600	-164.6400	1.3400	0.0000	0.0000	0.0000	0.0000;
	5145	5251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	164.9800	0.6600	-164.6400	1.3400	0.0000	0.0000	0.0000	0.0000;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.2700	-11.5700	149.5800	13.2200	0.0000	0.0000	0.0000	0.0000;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.2700	-11.5700	149.5800	13.2200	0.0000	0.0000	0.0000	0.0000;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.2700	-11.5700	149.5800	13.2200	0.0000	0.0000	0.0000	0.0000;
	5146	5149	0.00482	0.02826	0.01411	251	0	0	0	0	1	0	0	116.9100	-5.5900	-116.2400	8.1400	0.0000	0.0000	0.0000	0.0000;
	5146	5152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.8300	2.1800	-147.6200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	5146	5152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.8300	2.1800	-147.6200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.8800	6.6900	-167.5800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.8800	6.6900	-167.5800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.8800	6.6900	-167.5800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	5146	5412	0.00262	0.01534	0.00766	251	0	0	0	0	1	0	0	-0.6000	-10.0200	0.6000	9.2800	0.0000	0.0000	0.0000	0.0000;
	5147	5188	0.00308	0.01312	0.00656	187	0	0	0	0	1	0	0	-52.0100	16.3000	52.1000	-16.5400	0.0000	0.0000	0.0000	0.0000;
	5147	5224	0.00362	0.02124	0.01061	251	0	0	0	0	1	0	0	13.4000	-33.9100	-13.3500	33.1500	0.0000	0.0000	0.0000	0.0000;
	5148	5335	0.00222	0.00945	0.00473	187	0	0	0	0	1	0	0	51.0000	3.8700	-50.9400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	5148	5457	0.00612	0.02601	0.01301	187	0	0	0	0	1	0	0	-83.4500	16.0800	83.9000	-15.4300	0.0000	0.0000	0.0000	0.0000;
	5463	5148	0.00259	0.01144	0.00532	187	0	0	0	0	1	0	0	10.0500	-0.1700	-10.0500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	5294	5149	0.00116	0.00679	0.00339	251	0	0	0	0	1	0	0	-49.0600	41.3400	49.1100	-41.3900	0.0000	0.0000	0.0000	0.0000;
	5149	5309	0.0028	0.01233	0.00574	187	0	0	0	0	1	0	0	-24.3200	7.3400	24.3400	-7.8200	0.0000	0.0000	0.0000	0.0000;
	5197	5150	0.00186	0.01364	0.00773	310	0	0	0	0	1	0	0	134.1300	-5.0200	-133.7900	6.7000	0.0000	0.0000	0.0000	0.0000;
	5150	5432	0.01516	0.11531	0.06054	310	0	0	0	0	1	0	0	129.6800	-7.8700	-127.1200	21.3000	0.0000	0.0000	0.0000	0.0000;
	5154	5151	0.00778	0.0343	0.01597	187	0	0	0	0	1	0	0	-42.0100	-12.6900	42.1600	11.7400	0.0000	0.0000	0.0000	0.0000;
	5191	5151	0.008	0.03526	0.01641	187	0	0	0	0	1	0	0	39.5000	9.2200	-39.3700	-10.3300	0.0000	0.0000	0.0000	0.0000;
	5407	5151	0.00814	0.03465	0.01733	187	0	0	0	0	1	0	0	8.1300	1.1800	-8.1200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	5181	5152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-119.7500	16.1600	119.9500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	5181	5152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-119.7500	16.1600	119.9500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	5205	5153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	198.4600	-4.6400	-196.8200	15.4400	0.0000	0.0000	0.0000	0.0000;
	5205	5153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	198.4600	-4.6400	-196.8200	15.4400	0.0000	0.0000	0.0000	0.0000;
	5154	5247	0.0072	0.03174	0.01477	187	0	0	0	0	1	0	0	-47.4300	3.9200	47.5900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	5290	5154	0.00545	0.03196	0.01596	251	0	0	0	0	1	0	0	-73.5600	-4.2000	73.8600	4.3600	0.0000	0.0000	0.0000	0.0000;
	5456	5156	0.00659	0.03866	0.0193	251	0	0	0	0	1	0	0	84.7100	-29.4900	-84.1900	30.5300	0.0000	0.0000	0.0000	0.0000;
	5157	5194	0.00346	0.01472	0.00736	187	0	0	0	0	1	0	0	-62.7600	-45.2400	62.9700	45.4200	0.0000	0.0000	0.0000	0.0000;
	5333	5157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.8600	-15.9400	-60.7700	15.7500	0.0000	0.0000	0.0000	0.0000;
	5333	5157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.8600	-15.9400	-60.7700	15.7500	0.0000	0.0000	0.0000	0.0000;
	5316	5158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-174.0700	122.1600	174.6000	-118.8100	0.0000	0.0000	0.0000	0.0000;
	5316	5158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-174.0700	122.1600	174.6000	-118.8100	0.0000	0.0000	0.0000	0.0000;
	5374	5158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	259.7600	-87.8300	-258.7000	94.9800	0.0000	0.0000	0.0000	0.0000;
	5374	5158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	259.7600	-87.8300	-258.7000	94.9800	0.0000	0.0000	0.0000	0.0000;
	5271	5159	0.01947	0.08578	0.03993	187	0	0	0	0	1	0	0	-8.1900	3.7700	8.2000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	5165	5160	0.00151	0.00888	0.00443	310	0	0	0	0	1	0	0	141.1300	23.7000	-140.8200	-22.3100	0.0000	0.0000	0.0000	0.0000;
	5161	5181	0.00545	0.02401	0.01118	187	0	0	0	0	1	0	0	-18.9600	93.2400	19.4500	-92.2100	0.0000	0.0000	0.0000	0.0000;
	5161	5272	0.00401	0.01705	0.00853	310	0	0	0	0	1	0	0	-24.4100	87.9600	24.7400	-87.4200	0.0000	0.0000	0.0000	0.0000;
	5316	5161	0.00144	0.00846	0.00422	409	0	0	0	0	1	0	0	123.5800	83.2300	-123.2800	-81.8600	0.0000	0.0000	0.0000	0.0000;
	5161	5356	0.00487	0.02856	0.01426	251	0	0	0	0	1	0	0	-33.0000	58.9000	33.2200	-59.0400	0.0000	0.0000	0.0000	0.0000;
	5162	5211	0.01066	0.04696	0.02186	187	0	0	0	0	1	0	0	-12.1000	2.0900	12.1200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	5162	5437	0.00505	0.02226	0.01036	187	0	0	0	0	1	0	0	5.4100	-3.9900	-5.4000	2.9700	0.0000	0.0000	0.0000	0.0000;
	5163	5235	0.00709	0.03019	0.0151	187	0	0	0	0	1	0	0	1.5000	-13.2300	-1.4900	11.7400	0.0000	0.0000	0.0000	0.0000;
	5165	5164	8e-05	0.00485	0	1379	0	0	1	0	1	0	0	-1095.2500	-63.5800	1096.2200	122.2400	0.0000	0.0000	0.0000	0.0000;
	5166	5164	0.00042	0.02718	0	579	0	0	1	0	1	0	0	126.1500	64.3900	-126.0700	-59.1500	0.0000	0.0000	0.0000	0.0000;
	5167	5164	0.0012	0.09028	0	215	0	0	1	0	1	0	0	1.6000	0.8100	-1.6000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	5164	5204	0.00057	0.01164	0.81214	3146	0	0	0	0	1	0	0	-1066.5300	75.6100	1073.0500	-24.1300	0.0000	0.0000	0.0000	0.0000;
	5164	5464	0.00018	0.00364	0.25416	2768	0	0	0	0	1	0	0	829.0000	-123.1400	-827.7400	122.8100	0.0000	0.0000	0.0000	0.0000;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.3000	8.4300	231.9800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.3000	8.4300	231.9800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.3000	8.4300	231.9800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	5168	5203	0.00632	0.02787	0.01297	187	0	0	0	0	1	0	0	-39.5300	14.2400	39.6500	-15.0000	0.0000	0.0000	0.0000	0.0000;
	5168	5245	0.00821	0.03616	0.01683	187	0	0	0	0	1	0	0	-47.4800	-13.6600	47.6800	12.8900	0.0000	0.0000	0.0000	0.0000;
	5168	5311	0.00162	0.00948	0.00473	251	0	0	0	0	1	0	0	-38.6600	-36.1900	38.7100	35.9900	0.0000	0.0000	0.0000	0.0000;
	5170	5169	0.00185	0.06575	0	222	0	0	1	0	1	0	0	45.0000	-8.6400	-44.9600	10.0000	0.0000	0.0000	0.0000	0.0000;
	5471	5169	0.00598	0.02635	0.01226	187	0	0	0	0	1	0	0	-44.2600	12.6500	44.3800	-13.3600	0.0000	0.0000	0.0000	0.0000;
	5171	5174	0.00411	0.02409	0.01203	251	0	0	0	0	1	0	0	-73.6400	7.2600	73.8700	-7.1000	0.0000	0.0000	0.0000	0.0000;
	5306	5172	0.00438	0.02476	0.01332	251	0	0	0	0	1	0	0	39.5400	-75.0100	-39.2300	75.4100	0.0000	0.0000	0.0000	0.0000;
	5430	5172	0.00249	0.01461	0.0073	251	0	0	0	0	1	0	0	35.3300	-109.3500	-35.0100	110.5100	0.0000	0.0000	0.0000	0.0000;
	5173	5203	0.00375	0.02199	0.01098	251	0	0	0	0	1	0	0	95.6800	-14.5200	-95.3200	15.5500	0.0000	0.0000	0.0000	0.0000;
	5474	5174	0.00547	0.03094	0.01664	251	0	0	0	0	1	0	0	78.5400	-5.5900	-78.2000	5.8800	0.0000	0.0000	0.0000	0.0000;
	5195	5175	0.00254	0.01433	0.00771	409	0	0	0	0	1	0	0	-178.3700	90.2000	179.3800	-85.2700	0.0000	0.0000	0.0000	0.0000;
	5175	5370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	197.9300	13.1800	-197.1600	-8.1400	0.0000	0.0000	0.0000	0.0000;
	5175	5370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	197.9300	13.1800	-197.1600	-8.1400	0.0000	0.0000	0.0000	0.0000;
	5177	5186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.3600	4.8900	90.8300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	5177	5186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.3600	4.8900	90.8300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	5177	5287	0.00483	0.02054	0.01027	360	0	0	0	0	1	0	0	65.9100	-24.6300	-65.6700	24.6600	0.0000	0.0000	0.0000	0.0000;
	5258	5178	0.00517	0.02281	0.01062	187	0	0	0	0	1	0	0	10.0800	-14.8500	-10.0600	13.8800	0.0000	0.0000	0.0000	0.0000;
	5308	5178	0.00366	0.02147	0.01072	251	0	0	0	0	1	0	0	112.4100	-1.0800	-111.9400	2.7600	0.0000	0.0000	0.0000	0.0000;
	5178	5354	0.00769	0.03272	0.01636	187	0	0	0	0	1	0	0	38.0400	-40.4300	-37.8100	39.8200	0.0000	0.0000	0.0000	0.0000;
	5180	5179	0.00019	0.01541	0	946	0	0	1	0	1	0	0	-175.5500	-24.1900	175.6100	28.9300	0.0000	0.0000	0.0000	0.0000;
	5358	5179	0.00053	0.01093	0.76232	3146	0	0	0	0	1	0	0	1273.6400	5.4000	-1265.3200	87.3200	0.0000	0.0000	0.0000	0.0000;
	5179	5380	0.00018	0.004	0.34742	3146	0	0	0	0	1	0	0	1295.1500	-25.5500	-1292.2200	54.8600	0.0000	0.0000	0.0000	0.0000;
	5179	8043	0.00039	0.00798	0.55658	2768	0	0	0	0	1	0	0	-641.3500	23.4100	642.9200	-48.7000	0.0000	0.0000	0.0000	0.0000;
	5179	8057	0.00045	0.00923	0.64362	2768	0	0	0	0	1	0	0	77.0200	-129.2300	-76.9500	63.6900	0.0000	0.0000	0.0000	0.0000;
	5180	5485	0.00261	0.01983	0.01041	310	0	0	0	0	1	0	0	87.1900	-0.8400	-87.0000	1.2500	0.0000	0.0000	0.0000	0.0000;
	5182	5314	0.01253	0.05522	0.0257	187	0	0	0	0	1	0	0	11.1600	-7.6600	-11.1400	5.1600	0.0000	0.0000	0.0000	0.0000;
	5183	5224	0.00147	0.00831	0.00447	251	0	0	0	0	1	0	0	-134.1200	69.5400	134.4600	-68.0700	0.0000	0.0000	0.0000	0.0000;
	5184	5373	0.00681	0.02896	0.01448	187	0	0	0	0	1	0	0	37.5800	-6.6000	-37.4800	5.6400	0.0000	0.0000	0.0000	0.0000;
	5387	5184	0.00193	0.01132	0.00565	251	0	0	0	0	1	0	0	118.1000	17.2400	-117.8200	-16.1300	0.0000	0.0000	0.0000	0.0000;
	5185	5218	0.00352	0.02066	0.01032	251	0	0	0	0	1	0	0	108.2000	-0.2600	-107.7900	1.6700	0.0000	0.0000	0.0000	0.0000;
	5434	5185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.6100	39.3100	110.9400	-37.7500	0.0000	0.0000	0.0000	0.0000;
	5434	5185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.6100	39.3100	110.9400	-37.7500	0.0000	0.0000	0.0000	0.0000;
	5186	5355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-111.4100	3.9600	111.8400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5186	5355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-111.4100	3.9600	111.8400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	5188	5203	0.00199	0.01122	0.00604	251	0	0	0	0	1	0	0	91.1300	-22.1700	-90.9500	22.5900	0.0000	0.0000	0.0000	0.0000;
	5188	5234	0.00344	0.02618	0.01374	310	0	0	0	0	1	0	0	-140.2400	8.0700	140.9400	-4.1100	0.0000	0.0000	0.0000	0.0000;
	5188	5253	0.00739	0.03143	0.01572	187	0	0	0	0	1	0	0	-67.8100	12.2700	68.1700	-12.2700	0.0000	0.0000	0.0000	0.0000;
	5189	5230	0.00077	0.00451	0.00225	251	0	0	0	0	1	0	0	93.5200	-3.5900	-93.4500	3.7600	0.0000	0.0000	0.0000	0.0000;
	5189	5272	0.00079	0.00346	0.00161	409	0	0	0	0	1	0	0	115.5700	-68.2500	-115.4300	68.7200	0.0000	0.0000	0.0000	0.0000;
	5189	5352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-143.9600	24.7500	144.1800	-23.5000	0.0000	0.0000	0.0000	0.0000;
	5189	5352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-143.9600	24.7500	144.1800	-23.5000	0.0000	0.0000	0.0000	0.0000;
	5190	5255	0.01063	0.06231	0.03111	251	0	0	0	0	1	0	0	-30.0000	22.8200	30.1600	-24.9700	0.0000	0.0000	0.0000	0.0000;
	5190	5264	0.01177	0.06902	0.03446	251	0	0	0	0	1	0	0	-93.7700	-10.9100	94.8100	13.5100	0.0000	0.0000	0.0000	0.0000;
	5190	5430	0.01256	0.09556	0.05017	310	0	0	0	0	1	0	0	120.4000	-12.8700	-118.5700	21.7700	0.0000	0.0000	0.0000	0.0000;
	5191	5407	0.00806	0.03551	0.01653	187	0	0	0	0	1	0	0	31.2800	6.9700	-31.2000	-8.3000	0.0000	0.0000	0.0000	0.0000;
	5193	5192	0.00022	0.01302	0	890	0	0	1	0	1	0	0	-180.9800	-27.4100	181.0600	31.6700	0.0000	0.0000	0.0000	0.0000;
	5192	5279	0.00078	0.00941	0.62487	2020	0	0	0	0	1	0	0	-181.0600	-31.6700	181.3000	-30.0300	0.0000	0.0000	0.0000	0.0000;
	6316	5193	0.00674	0.02866	0.01433	187	0	0	0	0	1	0	0	-46.0700	9.9300	46.2100	-10.7700	0.0000	0.0000	0.0000	0.0000;
	5194	5330	0.0059	0.03459	0.01728	251	0	0	0	0	1	0	0	-43.5900	0.3500	43.7000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	5194	5376	0.00067	0.0051	0.00268	310	0	0	0	0	1	0	0	-164.3100	-68.4600	164.5200	69.8300	0.0000	0.0000	0.0000	0.0000;
	5194	5462	0.00205	0.01202	0.006	251	0	0	0	0	1	0	0	85.9200	5.9800	-85.7600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	5197	5196	0.00034	0.03164	0	305	0	0	1	0	1	0	0	-95.7800	-2.7600	95.8200	5.6600	0.0000	0.0000	0.0000	0.0000;
	5198	5196	0.00018	0.01116	0	594	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4800	23.0600	0.0000	0.0000	0.0000	0.0000;
	5196	5204	0.00058	0.00708	0.47032	2020	0	0	0	0	1	0	0	784.1500	-78.5800	-780.5800	74.8300	0.0000	0.0000	0.0000	0.0000;
	5337	5197	0.00702	0.03093	0.0144	187	0	0	0	0	1	0	0	-64.8000	9.5800	65.1000	-9.6900	0.0000	0.0000	0.0000	0.0000;
	5199	5375	0.0038	0.01619	0.0081	187	0	0	0	0	1	0	0	-30.8000	1.7100	30.8300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	5199	5438	0.00104	0.00589	0.00317	251	0	0	0	0	1	0	0	74.2700	-31.0300	-74.2000	31.1100	0.0000	0.0000	0.0000	0.0000;
	5255	5200	0.00506	0.02964	0.0148	251	0	0	0	0	1	0	0	-39.5900	22.3000	39.7000	-23.1100	0.0000	0.0000	0.0000	0.0000;
	5276	5201	0.00365	0.02142	0.0107	251	0	0	0	0	1	0	0	98.9800	2.2200	-98.6300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	5327	5201	0.00494	0.02792	0.01502	251	0	0	0	0	1	0	0	-93.3800	1.0700	93.8200	-0.1400	0.0000	0.0000	0.0000	0.0000;
	5202	5381	0.00904	0.03848	0.01924	187	0	0	0	0	1	0	0	-68.0200	-6.1700	68.4500	6.0400	0.0000	0.0000	0.0000	0.0000;
	5426	5202	0.01126	0.04962	0.0231	187	0	0	0	0	1	0	0	-58.9800	-4.2300	59.3800	3.7300	0.0000	0.0000	0.0000	0.0000;
	5205	5204	7e-05	0.00858	0	1134	0	0	1	0	1	0	0	-355.6700	-4.8800	355.7600	15.6900	0.0000	0.0000	0.0000	0.0000;
	5206	5204	0.00033	0.01983	0	903	0	0	1	0	1	0	0	207.1000	35.1400	-206.9600	-26.5600	0.0000	0.0000	0.0000	0.0000;
	5207	5204	0.00016	0.01066	0	915	0	0	1	0	1	0	0	180.0100	63.0000	-179.9500	-59.2000	0.0000	0.0000	0.0000	0.0000;
	5208	5204	0.00019	0.01341	0	913	0	0	1	0	1	0	0	180.0100	50.4700	-179.9400	-45.8700	0.0000	0.0000	0.0000	0.0000;
	5361	5204	0.00011	0.00234	0.16342	2768	0	0	0	0	1	0	0	-629.4300	-27.5000	629.8600	20.3200	0.0000	0.0000	0.0000	0.0000;
	5204	5413	0.00075	0.00906	0.60178	2020	0	0	0	0	1	0	0	-711.2300	44.9400	715.0500	-59.5000	0.0000	0.0000	0.0000	0.0000;
	5209	5246	0.00635	0.02797	0.01302	187	0	0	0	0	1	0	0	-54.6100	3.3500	54.8000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	5247	5209	0.00664	0.02927	0.01362	187	0	0	0	0	1	0	0	-50.8500	3.7500	51.0200	-4.3700	0.0000	0.0000	0.0000	0.0000;
	5210	5233	0.00199	0.01164	0.00581	251	0	0	0	0	1	0	0	103.3700	-51.1500	-103.1000	52.1300	0.0000	0.0000	0.0000	0.0000;
	5210	5428	0.00112	0.00634	0.00341	409	0	0	0	0	1	0	0	-181.0200	21.4500	181.4000	-19.6600	0.0000	0.0000	0.0000	0.0000;
	5211	5275	0.00613	0.02704	0.01259	187	0	0	0	0	1	0	0	70.0200	-0.6100	-69.7100	0.7100	0.0000	0.0000	0.0000	0.0000;
	5211	5327	0.00415	0.02348	0.01263	251	0	0	0	0	1	0	0	-89.0400	2.8400	89.3700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	5212	5256	0.00634	0.04821	0.02531	310	0	0	0	0	1	0	0	-97.6500	0.6000	98.2800	1.6900	0.0000	0.0000	0.0000	0.0000;
	5333	5212	0.00352	0.02679	0.01407	310	0	0	0	0	1	0	0	-63.6100	9.9900	63.7600	-10.2000	0.0000	0.0000	0.0000	0.0000;
	5213	5250	0.00303	0.02223	0.01259	409	0	0	0	0	1	0	0	-169.3000	-19.3700	170.1900	24.7300	0.0000	0.0000	0.0000	0.0000;
	5214	5229	0.00374	0.01647	0.00767	187	0	0	0	0	1	0	0	-45.5800	-10.4800	45.6600	10.0900	0.0000	0.0000	0.0000	0.0000;
	5468	5214	0.00075	0.0057	0.00299	310	0	0	0	0	1	0	0	92.6300	2.7100	-92.5700	-2.5100	0.0000	0.0000	0.0000	0.0000;
	5215	5277	0.00671	0.03931	0.01963	251	0	0	0	0	1	0	0	55.4400	-11.2600	-55.2200	10.6000	0.0000	0.0000	0.0000	0.0000;
	5216	5442	0.00087	0.00508	0.00254	251	0	0	0	0	1	0	0	77.4900	-29.7700	-77.4300	29.8800	0.0000	0.0000	0.0000	0.0000;
	5216	5443	0.00194	0.00852	0.00397	187	0	0	0	0	1	0	0	-89.2000	-30.0500	89.3800	30.4300	0.0000	0.0000	0.0000	0.0000;
	5217	5310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	86.0000	59.6000	-85.8200	-59.1400	0.0000	0.0000	0.0000	0.0000;
	5217	5310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	86.0000	59.6000	-85.8200	-59.1400	0.0000	0.0000	0.0000	0.0000;
	5217	5433	0.00438	0.01931	0.00899	251	0	0	0	0	1	0	0	91.5800	83.7300	-90.9200	-81.7000	0.0000	0.0000	0.0000	0.0000;
	5483	5217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	182.5100	-105.0700	-181.9600	108.5900	0.0000	0.0000	0.0000	0.0000;
	5483	5217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	182.5100	-105.0700	-181.9600	108.5900	0.0000	0.0000	0.0000	0.0000;
	5219	5371	0.00781	0.03325	0.01663	187	0	0	0	0	1	0	0	-48.4000	11.5100	48.5900	-12.3400	0.0000	0.0000	0.0000	0.0000;
	5221	5411	0.00803	0.03536	0.01646	187	0	0	0	0	1	0	0	-92.0200	-31.5800	92.7800	33.2200	0.0000	0.0000	0.0000	0.0000;
	5222	5426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-72.7400	5.7300	72.9600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	5222	5426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-72.7400	5.7300	72.9600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	5223	5275	0.00911	0.05341	0.02667	251	0	0	0	0	1	0	0	23.8000	-7.4400	-23.7500	5.1600	0.0000	0.0000	0.0000	0.0000;
	5307	5224	0.00171	0.01303	0.00684	310	0	0	0	0	1	0	0	145.8900	58.6100	-145.4700	-56.0900	0.0000	0.0000	0.0000	0.0000;
	5225	5259	0.00243	0.01424	0.00711	251	0	0	0	0	1	0	0	71.7200	47.4000	-71.5500	-47.0800	0.0000	0.0000	0.0000	0.0000;
	5421	5225	0.00183	0.0134	0.00759	310	0	0	0	0	1	0	0	84.9600	51.6000	-84.7800	-51.1000	0.0000	0.0000	0.0000	0.0000;
	5227	5354	0.00753	0.04412	0.02203	251	0	0	0	0	1	0	0	-8.0500	-13.6500	8.0600	11.5600	0.0000	0.0000	0.0000	0.0000;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.8600	17.9900	-176.3700	-14.8800	0.0000	0.0000	0.0000	0.0000;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.8600	17.9900	-176.3700	-14.8800	0.0000	0.0000	0.0000	0.0000;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.8600	17.9900	-176.3700	-14.8800	0.0000	0.0000	0.0000	0.0000;
	5349	5228	0.0013	0.00988	0.00519	310	0	0	0	0	1	0	0	-139.7100	-11.8400	139.9700	13.2900	0.0000	0.0000	0.0000	0.0000;
	5229	5309	0.0027	0.01582	0.0079	409	0	0	0	0	1	0	0	150.2900	16.5000	-149.6700	-13.6200	0.0000	0.0000	0.0000	0.0000;
	5230	5478	0.00568	0.02417	0.01209	187	0	0	0	0	1	0	0	-32.8700	12.1500	32.9400	-13.0400	0.0000	0.0000	0.0000	0.0000;
	5286	5231	0.01945	0.08572	0.0399	187	0	0	0	0	1	0	0	15.8700	-10.3600	-15.8100	6.5900	0.0000	0.0000	0.0000	0.0000;
	5232	5251	0.00634	0.02792	0.013	187	0	0	0	0	1	0	0	-18.0900	6.6500	18.1100	-7.8300	0.0000	0.0000	0.0000	0.0000;
	5440	5232	0.00256	0.01088	0.00544	300	0	0	0	0	1	0	0	-21.9000	46.9900	21.9700	-47.2400	0.0000	0.0000	0.0000	0.0000;
	5232	5442	0.00617	0.02716	0.01264	187	0	0	0	0	1	0	0	-53.8600	26.4300	54.0900	-26.6800	0.0000	0.0000	0.0000	0.0000;
	5233	5339	0.00532	0.02343	0.01091	187	0	0	0	0	1	0	0	51.6900	-75.3300	-51.2500	76.1700	0.0000	0.0000	0.0000	0.0000;
	5234	5296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-141.8000	-18.1500	142.6500	22.9800	0.0000	0.0000	0.0000	0.0000;
	5234	5296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-141.8000	-18.1500	142.6500	22.9800	0.0000	0.0000	0.0000	0.0000;
	5235	5271	0.01401	0.06175	0.02875	187	0	0	0	0	1	0	0	-11.1900	7.4500	11.2200	-10.2600	0.0000	0.0000	0.0000	0.0000;
	5411	5235	0.00717	0.03052	0.01526	187	0	0	0	0	1	0	0	7.7400	23.5700	-7.7000	-24.9600	0.0000	0.0000	0.0000	0.0000;
	5237	5236	0.00052	0.04304	0	287	0	0	1	0	1	0	0	95.8400	-13.7000	-95.7900	17.7500	0.0000	0.0000	0.0000	0.0000;
	5238	5236	0.00016	0.00976	0	826	0	0	1	0	1	0	0	168.7500	-32.4000	-168.7000	35.2700	0.0000	0.0000	0.0000	0.0000;
	5236	5394	0.00122	0.01485	0.98624	2020	0	0	0	0	1	0	0	-665.2900	-59.5400	670.6500	23.8000	0.0000	0.0000	0.0000	0.0000;
	5240	5239	0.00052	0.03641	0	477	0	0	1	0	1	0	0	-91.5600	0.4400	91.6000	2.4500	0.0000	0.0000	0.0000	0.0000;
	5243	5239	0.00038	0.02602	0	584	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4500	24.8700	0.0000	0.0000	0.0000	0.0000;
	5451	5239	0.00065	0.00791	0.52569	2020	0	0	0	0	1	0	0	-615.0400	-29.4900	617.3900	2.8800	0.0000	0.0000	0.0000	0.0000;
	5239	6210	0.00119	0.01447	0.96116	2020	0	0	0	0	1	0	0	-276.6600	-63.3900	277.5300	-28.1600	0.0000	0.0000	0.0000	0.0000;
	5241	5240	0.00087	0.0425	0	204	0	0	1	0	1	0	0	-65.8000	4.1600	65.8300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	5242	5241	0.01845	0.47482	0	24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5244	5306	0.00707	0.04143	0.02069	251	0	0	0	0	1	0	0	-144.5900	3.6000	146.1000	3.2000	0.0000	0.0000	0.0000	0.0000;
	5244	5442	0.00508	0.02158	0.01079	187	0	0	0	0	1	0	0	79.4600	-22.0500	-79.1100	22.4800	0.0000	0.0000	0.0000	0.0000;
	5245	5254	0.00731	0.03219	0.01498	251	0	0	0	0	1	0	0	-119.7900	38.2200	120.9500	-34.5800	0.0000	0.0000	0.0000	0.0000;
	5245	5339	0.00345	0.01469	0.00734	187	0	0	0	0	1	0	0	-66.8500	-90.4800	67.2900	91.5900	0.0000	0.0000	0.0000	0.0000;
	5261	5246	0.0031	0.01817	0.00907	251	0	0	0	0	1	0	0	80.1000	-4.4300	-79.9100	4.6600	0.0000	0.0000	0.0000	0.0000;
	5248	5428	0.0019	0.01112	0.00555	251	0	0	0	0	1	0	0	-130.2700	2.6300	130.6000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	5248	5457	0.00198	0.00875	0.00407	409	0	0	0	0	1	0	0	119.1400	11.6600	-118.8500	-10.7900	0.0000	0.0000	0.0000	0.0000;
	5248	5483	0.00348	0.01531	0.00713	187	0	0	0	0	1	0	0	-89.8900	-42.9100	90.2400	43.7300	0.0000	0.0000	0.0000	0.0000;
	5292	5249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-161.3900	6.6100	161.8700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	5292	5249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-161.3900	6.6100	161.8700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.4400	-23.4200	233.2600	29.0000	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.4400	-23.4200	233.2600	29.0000	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.4400	-23.4200	233.2600	29.0000	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.4400	-23.4200	233.2600	29.0000	0.0000	0.0000	0.0000	0.0000;
	5251	5478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	94.0200	-14.8700	-93.9100	15.2000	0.0000	0.0000	0.0000	0.0000;
	5251	5478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	94.0200	-14.8700	-93.9100	15.2000	0.0000	0.0000	0.0000	0.0000;
	5252	5340	0.00558	0.0237	0.01185	187	0	0	0	0	1	0	0	-24.4300	-10.4100	24.4700	9.4100	0.0000	0.0000	0.0000	0.0000;
	5252	5436	0.00133	0.00585	0.00272	187	0	0	0	0	1	0	0	-58.3400	-31.8200	58.4000	31.8100	0.0000	0.0000	0.0000	0.0000;
	5370	5253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	144.1700	-6.8700	-143.9000	8.4100	0.0000	0.0000	0.0000	0.0000;
	5370	5253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	144.1700	-6.8700	-143.9000	8.4100	0.0000	0.0000	0.0000	0.0000;
	5254	5332	0.00765	0.03373	0.0157	187	0	0	0	0	1	0	0	26.3900	5.2200	-26.3300	-6.5200	0.0000	0.0000	0.0000	0.0000;
	5254	5420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.5900	1.3400	150.0400	1.3200	0.0000	0.0000	0.0000	0.0000;
	5254	5420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.5900	1.3400	150.0400	1.3200	0.0000	0.0000	0.0000	0.0000;
	5254	5457	0.00634	0.02792	0.01299	187	0	0	0	0	1	0	0	68.8900	3.1700	-68.5900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	5257	5256	0.00207	0.0117	0.00629	251	0	0	0	0	1	0	0	92.1200	-16.7900	-91.9400	17.2200	0.0000	0.0000	0.0000	0.0000;
	5256	5427	0.00474	0.02777	0.01387	251	0	0	0	0	1	0	0	93.1000	-6.1200	-92.6800	7.2300	0.0000	0.0000	0.0000	0.0000;
	5439	5256	0.0037	0.02813	0.01477	310	0	0	0	0	1	0	0	101.1300	14.6500	-100.7400	-13.1600	0.0000	0.0000	0.0000	0.0000;
	5308	5258	0.00332	0.01947	0.00972	310	0	0	0	0	1	0	0	110.6900	15.0400	-110.2700	-13.5400	0.0000	0.0000	0.0000	0.0000;
	5259	5412	0.00233	0.01365	0.00681	251	0	0	0	0	1	0	0	62.3400	44.4700	-62.2000	-44.3400	0.0000	0.0000	0.0000	0.0000;
	5261	5260	0.00045	0.02804	0	375	0	0	1	0	1	0	0	-80.1000	4.4300	80.1300	-2.6600	0.0000	0.0000	0.0000	0.0000;
	5262	5260	0.0001	0.00632	0	1450	0	0	1	0	1	0	0	1211.6100	56.2700	-1210.1700	34.8800	0.0000	0.0000	0.0000	0.0000;
	5263	5260	6e-05	0.00451	0	1450	0	0	1	0	1	0	0	1023.9800	51.4600	-1023.3600	-4.9800	0.0000	0.0000	0.0000	0.0000;
	5317	5260	4e-05	0.00088	0.07608	4352	0	0	0	0	1	0	0	-2433.5900	128.0200	2435.9200	-84.3200	0.0000	0.0000	0.0000	0.0000;
	5264	5471	0.00664	0.03754	0.02019	251	0	0	0	0	1	0	0	-42.0700	22.0400	42.2200	-23.3000	0.0000	0.0000	0.0000	0.0000;
	5483	5265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.9600	47.4700	180.3200	-45.1900	0.0000	0.0000	0.0000	0.0000;
	5483	5265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.9600	47.4700	180.3200	-45.1900	0.0000	0.0000	0.0000	0.0000;
	5483	5265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.9600	47.4700	180.3200	-45.1900	0.0000	0.0000	0.0000	0.0000;
	5287	5266	0.0022	0.01287	0.00643	310	0	0	0	0	1	0	0	-121.1100	-77.5800	121.5800	79.6600	0.0000	0.0000	0.0000	0.0000;
	5267	5466	0.00868	0.03823	0.01779	187	0	0	0	0	1	0	0	-38.6500	6.9700	38.7800	-8.1600	0.0000	0.0000	0.0000	0.0000;
	5470	5267	0.01229	0.05415	0.02521	187	0	0	0	0	1	0	0	-7.3100	12.7500	7.3400	-15.1500	0.0000	0.0000	0.0000	0.0000;
	5268	5288	0.00791	0.03365	0.01683	187	0	0	0	0	1	0	0	0.3000	-6.7200	-0.3000	5.0800	0.0000	0.0000	0.0000	0.0000;
	5427	5269	0.00325	0.02378	0.01347	310	0	0	0	0	1	0	0	-144.5300	-7.9900	145.2300	11.7700	0.0000	0.0000	0.0000	0.0000;
	5445	5269	0.0017	0.01248	0.00707	310	0	0	0	0	1	0	0	116.3300	19.2400	-116.1000	-18.2100	0.0000	0.0000	0.0000	0.0000;
	5445	5269	0.0017	0.01248	0.00707	310	0	0	0	0	1	0	0	116.3300	19.2400	-116.1000	-18.2100	0.0000	0.0000	0.0000	0.0000;
	5270	5389	0.00793	0.04646	0.0232	251	0	0	0	0	1	0	0	-108.0200	-5.8400	108.9500	8.9500	0.0000	0.0000	0.0000	0.0000;
	5270	5437	0.00885	0.03762	0.01882	187	0	0	0	0	1	0	0	3.6100	3.6600	-3.6100	-5.5200	0.0000	0.0000	0.0000	0.0000;
	5270	5474	0.00513	0.03004	0.015	251	0	0	0	0	1	0	0	82.0000	-4.1700	-81.6500	4.7100	0.0000	0.0000	0.0000	0.0000;
	5271	5390	0.00759	0.03346	0.01557	187	0	0	0	0	1	0	0	-13.0400	3.6600	13.0500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	5467	5272	0.00108	0.00476	0.00222	187	0	0	0	0	1	0	0	-71.8000	-13.3300	71.8600	13.3600	0.0000	0.0000	0.0000	0.0000;
	5273	5339	0.00649	0.02763	0.01382	187	0	0	0	0	1	0	0	-25.9200	4.0700	25.9600	-5.3000	0.0000	0.0000	0.0000	0.0000;
	5273	5422	0.00204	0.01195	0.00597	251	0	0	0	0	1	0	0	-90.0800	-36.9300	90.2700	37.4200	0.0000	0.0000	0.0000	0.0000;
	5274	5329	0.00478	0.02801	0.01399	251	0	0	0	0	1	0	0	62.3400	2.9700	-62.1500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	5274	5374	0.00568	0.02418	0.01209	187	0	0	0	0	1	0	0	-83.7100	-40.5700	84.2000	41.4800	0.0000	0.0000	0.0000	0.0000;
	5275	5476	0.01075	0.063	0.03146	251	0	0	0	0	1	0	0	88.7100	-7.2100	-87.8400	9.2000	0.0000	0.0000	0.0000	0.0000;
	5359	5276	0.00542	0.03062	0.01647	251	0	0	0	0	1	0	0	110.1600	7.1500	-109.5200	-5.2000	0.0000	0.0000	0.0000	0.0000;
	5277	5315	0.00953	0.04199	0.01955	187	0	0	0	0	1	0	0	-41.0500	16.1700	41.2400	-17.2400	0.0000	0.0000	0.0000	0.0000;
	5280	5278	0.00202	0.01184	0.00591	251	0	0	0	0	1	0	0	108.6600	10.2900	-108.4300	-9.5300	0.0000	0.0000	0.0000	0.0000;
	5390	5278	0.00646	0.02848	0.01326	187	0	0	0	0	1	0	0	-57.5300	4.4200	57.7400	-4.8400	0.0000	0.0000	0.0000	0.0000;
	5280	5279	0.0001	0.00635	0	1112	0	0	1	0	1	0	0	-373.7400	-63.6700	373.8800	72.5600	0.0000	0.0000	0.0000	0.0000;
	5281	5279	0.00021	0.01977	0	942	0	0	1	0	1	0	0	266.9800	-29.7200	-266.8300	43.6600	0.0000	0.0000	0.0000	0.0000;
	5282	5279	0.00021	0.01672	0	940	0	0	1	0	1	0	0	266.9800	-29.7200	-266.8300	41.4800	0.0000	0.0000	0.0000	0.0000;
	5283	5279	0.00027	0.01279	0	935	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5279	5358	0.00074	0.00901	0.5983	2020	0	0	0	0	1	0	0	-106.4700	-14.3900	106.5500	-46.5800	0.0000	0.0000	0.0000	0.0000;
	5280	5461	0.00246	0.01871	0.00982	310	0	0	0	0	1	0	0	170.4400	26.5600	-169.7300	-22.1400	0.0000	0.0000	0.0000	0.0000;
	5284	5454	0.00377	0.02759	0.01564	310	0	0	0	0	1	0	0	-118.8400	-15.6000	119.3900	18.0600	0.0000	0.0000	0.0000	0.0000;
	5289	5436	0.00048	0.00367	0.00192	310	0	0	0	0	1	0	0	63.0600	40.5200	-63.0300	-40.5000	0.0000	0.0000	0.0000	0.0000;
	5289	5436	0.00048	0.00367	0.00192	310	0	0	0	0	1	0	0	63.0600	40.5200	-63.0300	-40.5000	0.0000	0.0000	0.0000	0.0000;
	5290	5345	0.00613	0.03593	0.01794	251	0	0	0	0	1	0	0	113.3600	-3.7600	-112.5700	6.6500	0.0000	0.0000	0.0000	0.0000;
	5291	5292	0.00267	0.01563	0.0078	409	0	0	0	0	1	0	0	-204.9900	47.0700	206.2000	-40.7800	0.0000	0.0000	0.0000	0.0000;
	5429	5291	0.00544	0.024	0.01117	187	0	0	0	0	1	0	0	-84.4500	0.7900	84.8400	-0.1200	0.0000	0.0000	0.0000	0.0000;
	5291	5438	0.00699	0.03084	0.01436	187	0	0	0	0	1	0	0	29.8500	-13.9700	-29.7800	12.8900	0.0000	0.0000	0.0000	0.0000;
	5292	5312	0.004	0.01704	0.00852	187	0	0	0	0	1	0	0	54.5400	9.9700	-54.4100	-10.2700	0.0000	0.0000	0.0000	0.0000;
	5293	5338	0.00404	0.03072	0.01613	310	0	0	0	0	1	0	0	159.2000	-3.0000	-158.1500	9.3900	0.0000	0.0000	0.0000	0.0000;
	5293	5338	0.00404	0.03072	0.01613	310	0	0	0	0	1	0	0	159.2000	-3.0000	-158.1500	9.3900	0.0000	0.0000	0.0000	0.0000;
	5293	5402	0.00355	0.02603	0.01475	409	0	0	0	0	1	0	0	-190.6800	-5.9200	192.0000	14.1400	0.0000	0.0000	0.0000	0.0000;
	5293	5402	0.00355	0.02603	0.01475	409	0	0	0	0	1	0	0	-190.6800	-5.9200	192.0000	14.1400	0.0000	0.0000	0.0000	0.0000;
	5296	5295	0.00014	0.00709	0	1233	0	0	1	0	1	0	0	-653.8900	-97.2700	654.5000	128.0700	0.0000	0.0000	0.0000	0.0000;
	5297	5295	0.00085	0.06248	0	223	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5298	5295	0.00015	0.01082	0	525	0	0	1	0	1	0	0	114.6800	58.5300	-114.6500	-56.8000	0.0000	0.0000	0.0000	0.0000;
	5299	5295	0.0003	0.02227	0	524	0	0	1	0	1	0	0	114.6800	58.5300	-114.6300	-55.0100	0.0000	0.0000	0.0000	0.0000;
