function mpc = case_ACTIVSg2000
%CASE_ACTIVSG2000  Synthetic Texas 2000-bus power system model.
%
%   This is an entirely synthetic 2000 bus case, geographically situated
%   in the US state of Texas. The case is designed with a 500, 230, 161
%   and 115 kV transmission network to serve a load that roughly mimics
%   the actual population of its geographic footprint. The synthetic
%   transmission system was designed by algorithms described in [1] to be
%   statistically similar to actual transmission system models but without
%   modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	5300	5295	0.00025	0.01848	0	519	0	0	1	0	1	0	0	114.6800	58.5300	-114.6400	-55.6000	0.0000	0.0000	0.0000	0.0000;
	5301	5295	0.00058	0.03088	0	403	0	0	1	0	1	0	0	82.4700	42.0900	-82.4200	-39.5700	0.0000	0.0000	0.0000	0.0000;
	5302	5295	0.0003	0.01763	0	1123	0	0	1	0	1	0	0	462.4600	175.6100	-461.7800	-135.7200	0.0000	0.0000	0.0000	0.0000;
	5303	5295	0.00017	0.01315	0	1117	0	0	1	0	1	0	0	462.4600	229.4700	-462.0400	-197.0700	0.0000	0.0000	0.0000	0.0000;
	5304	5295	0.00011	0.00134	0.08928	2020	0	0	0	0	1	0	0	-405.6100	-245.6200	405.8500	239.4500	0.0000	0.0000	0.0000	0.0000;
	5295	5444	0.00069	0.01404	0.97894	2768	0	0	0	0	1	0	0	-411.2000	-4.4800	412.3500	-72.1000	0.0000	0.0000	0.0000	0.0000;
	5296	5400	0.00214	0.01566	0.00887	409	0	0	0	0	1	0	0	183.8000	30.8800	-183.0600	-26.3600	0.0000	0.0000	0.0000	0.0000;
	5305	5304	0.00014	0.01047	0	1239	0	0	1	0	1	0	0	-675.0100	-56.5300	675.6500	104.6800	0.0000	0.0000	0.0000	0.0000;
	5307	5341	0.00111	0.00847	0.00445	310	0	0	0	0	1	0	0	-144.7200	-49.6400	144.9800	51.1500	0.0000	0.0000	0.0000	0.0000;
	5307	5341	0.00111	0.00847	0.00445	310	0	0	0	0	1	0	0	-144.7200	-49.6400	144.9800	51.1500	0.0000	0.0000	0.0000	0.0000;
	5351	5308	0.0016	0.01174	0.00665	409	0	0	0	0	1	0	0	182.3100	4.8200	-181.7800	-1.5600	0.0000	0.0000	0.0000	0.0000;
	5351	5308	0.0016	0.01174	0.00665	409	0	0	0	0	1	0	0	182.3100	4.8200	-181.7800	-1.5600	0.0000	0.0000	0.0000	0.0000;
	5310	5339	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	48.6100	-45.8300	-48.3500	45.7300	0.0000	0.0000	0.0000	0.0000;
	5310	5379	0.00162	0.00712	0.00331	409	0	0	0	0	1	0	0	106.4900	85.7300	-106.1900	-84.7400	0.0000	0.0000	0.0000	0.0000;
	5310	5438	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-53.4600	58.5600	53.7300	-58.2400	0.0000	0.0000	0.0000	0.0000;
	5316	5354	0.00517	0.02278	0.01061	187	0	0	0	0	1	0	0	48.3700	74.0500	-47.9800	-73.4000	0.0000	0.0000	0.0000	0.0000;
	5318	5317	0.00013	0.01555	0	1106	0	0	1	0	1	0	0	-359.7600	-10.4300	359.9300	30.4000	0.0000	0.0000	0.0000	0.0000;
	5319	5317	0.00024	0.01893	0	925	0	0	1	0	1	0	0	79.8600	9.7600	-79.8400	-8.5600	0.0000	0.0000	0.0000	0.0000;
	5320	5317	0.00046	0.02092	0	917	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5321	5317	0.00026	0.01811	0	921	0	0	1	0	1	0	0	79.8600	10.0700	-79.8400	-8.9200	0.0000	0.0000	0.0000	0.0000;
	5388	5317	0.00128	0.01548	1.02824	2020	0	0	0	0	1	0	0	79.0900	-16.6000	-79.0000	-87.4300	0.0000	0.0000	0.0000	0.0000;
	5401	5317	5e-05	0.00111	0.09678	3146	0	0	0	0	1	0	0	-1155.5100	31.5300	1156.1700	-26.7600	0.0000	0.0000	0.0000	0.0000;
	5401	5317	5e-05	0.00111	0.09678	3146	0	0	0	0	1	0	0	-1155.5100	31.5300	1156.1700	-26.7600	0.0000	0.0000	0.0000	0.0000;
	5473	5318	0.00242	0.01844	0.00968	310	0	0	0	0	1	0	0	-179.1000	-0.2700	179.8800	5.2200	0.0000	0.0000	0.0000	0.0000;
	5473	5318	0.00242	0.01844	0.00968	310	0	0	0	0	1	0	0	-179.1000	-0.2700	179.8800	5.2200	0.0000	0.0000	0.0000	0.0000;
	5323	5322	0.00012	0.01249	0	1334	0	0	1	0	1	0	0	-607.9700	-56.5200	608.4100	103.1500	0.0000	0.0000	0.0000	0.0000;
	5323	5322	0.00012	0.01249	0	1334	0	0	1	0	1	0	0	-607.9700	-56.5200	608.4100	103.1500	0.0000	0.0000	0.0000	0.0000;
	5324	5322	0.00037	0.02069	0	952	0	0	1	0	1	0	0	283.2800	144.5900	-282.9300	-125.1700	0.0000	0.0000	0.0000	0.0000;
	5325	5322	0.00022	0.0207	0	945	0	0	1	0	1	0	0	283.2800	144.5900	-283.0700	-125.1500	0.0000	0.0000	0.0000	0.0000;
	5326	5322	0.00014	0.00711	0	953	0	0	1	0	1	0	0	283.2800	144.5900	-283.1400	-137.6800	0.0000	0.0000	0.0000	0.0000;
	5322	5384	0.00031	0.00376	0.24969	2020	0	0	0	0	1	0	0	307.8900	-0.7800	-307.6000	-21.1600	0.0000	0.0000	0.0000	0.0000;
	5448	5322	0.00014	0.00164	0.10912	2020	0	0	0	0	1	0	0	-176.8100	-150.4700	176.8800	140.2100	0.0000	0.0000	0.0000	0.0000;
	5376	5323	0.00121	0.00887	0.00503	310	0	0	0	0	1	0	0	-116.0300	12.1900	116.1900	-11.4900	0.0000	0.0000	0.0000	0.0000;
	5376	5323	0.00121	0.00887	0.00503	310	0	0	0	0	1	0	0	-116.0300	12.1900	116.1900	-11.4900	0.0000	0.0000	0.0000	0.0000;
	5323	5425	0.00265	0.02018	0.01059	310	0	0	0	0	1	0	0	157.6900	17.0800	-157.0200	-13.0400	0.0000	0.0000	0.0000	0.0000;
	5323	5425	0.00265	0.02018	0.01059	310	0	0	0	0	1	0	0	157.6900	17.0800	-157.0200	-13.0400	0.0000	0.0000	0.0000	0.0000;
	5446	5328	0.00871	0.03704	0.01852	187	0	0	0	0	1	0	0	-8.6600	11.6800	8.6800	-13.4400	0.0000	0.0000	0.0000	0.0000;
	5330	5433	0.00293	0.02226	0.01169	310	0	0	0	0	1	0	0	146.6200	7.0100	-145.9900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	5400	5331	0.00473	0.02774	0.01385	251	0	0	0	0	1	0	0	74.7900	-4.3200	-74.5200	4.5200	0.0000	0.0000	0.0000	0.0000;
	5450	5331	0.00779	0.03434	0.01599	187	0	0	0	0	1	0	0	24.8900	-15.9000	-24.8200	14.6200	0.0000	0.0000	0.0000	0.0000;
	5429	5332	0.00313	0.01379	0.00642	187	0	0	0	0	1	0	0	-49.3600	-26.8800	49.4600	26.7000	0.0000	0.0000	0.0000	0.0000;
	5427	5333	0.00478	0.03636	0.01909	310	0	0	0	0	1	0	0	105.9500	-3.2100	-105.4000	5.5400	0.0000	0.0000	0.0000	0.0000;
	5427	5333	0.00478	0.03636	0.01909	310	0	0	0	0	1	0	0	105.9500	-3.2100	-105.4000	5.5400	0.0000	0.0000	0.0000	0.0000;
	5334	5484	0.01111	0.06511	0.03251	251	0	0	0	0	1	0	0	68.1300	-16.3600	-67.6000	16.1300	0.0000	0.0000	0.0000	0.0000;
	5335	5372	0.00458	0.02019	0.0094	187	0	0	0	0	1	0	0	18.7400	-38.1800	-18.6500	37.6200	0.0000	0.0000	0.0000	0.0000;
	5335	5425	0.00232	0.01697	0.00961	310	0	0	0	0	1	0	0	-134.5000	-4.9700	134.9400	7.1800	0.0000	0.0000	0.0000	0.0000;
	5351	5336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	193.0400	16.6100	-192.5900	-13.6900	0.0000	0.0000	0.0000	0.0000;
	5351	5336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	193.0400	16.6100	-192.5900	-13.6900	0.0000	0.0000	0.0000	0.0000;
	5351	5336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	193.0400	16.6100	-192.5900	-13.6900	0.0000	0.0000	0.0000	0.0000;
	5481	5338	0.00337	0.02561	0.01345	310	0	0	0	0	1	0	0	-117.5300	23.2400	118.0200	-20.7600	0.0000	0.0000	0.0000	0.0000;
	5481	5338	0.00337	0.02561	0.01345	310	0	0	0	0	1	0	0	-117.5300	23.2400	118.0200	-20.7600	0.0000	0.0000	0.0000	0.0000;
	5340	5462	0.00437	0.02559	0.01278	251	0	0	0	0	1	0	0	-78.1500	24.7300	78.4500	-24.2500	0.0000	0.0000	0.0000	0.0000;
	5340	5467	0.00082	0.00348	0.00174	187	0	0	0	0	1	0	0	19.7400	-43.7500	-19.7300	43.6600	0.0000	0.0000	0.0000	0.0000;
	5342	5341	0.01026	0.25106	0	49	0	0	1	0	1	0	0	8.4000	3.2000	-8.3900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	5343	5341	0.00091	0.04835	0	240	0	0	1	0	1	0	0	207.5000	69.1100	-207.1000	-47.7300	0.0000	0.0000	0.0000	0.0000;
	5422	5341	0.00126	0.00925	0.00524	409	0	0	0	0	1	0	0	-157.6800	126.1100	158.1700	-123.0100	0.0000	0.0000	0.0000	0.0000;
	5422	5341	0.00126	0.00925	0.00524	409	0	0	0	0	1	0	0	-157.6800	126.1100	158.1700	-123.0100	0.0000	0.0000	0.0000	0.0000;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.6400	29.5000	118.0800	-27.5500	0.0000	0.0000	0.0000	0.0000;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.6400	29.5000	118.0800	-27.5500	0.0000	0.0000	0.0000	0.0000;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.6400	29.5000	118.0800	-27.5500	0.0000	0.0000	0.0000	0.0000;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.6400	29.5000	118.0800	-27.5500	0.0000	0.0000	0.0000	0.0000;
	5372	5344	0.00186	0.00821	0.00382	187	0	0	0	0	1	0	0	62.4100	-81.1900	-62.2200	81.6800	0.0000	0.0000	0.0000	0.0000;
	5344	5482	0.00385	0.01695	0.00789	187	0	0	0	0	1	0	0	-21.3900	-16.6600	21.4200	15.9900	0.0000	0.0000	0.0000	0.0000;
	5375	5346	0.00103	0.00605	0.00302	251	0	0	0	0	1	0	0	-12.8500	-68.3500	12.9000	68.3500	0.0000	0.0000	0.0000	0.0000;
	5346	5441	0.00168	0.01277	0.0067	310	0	0	0	0	1	0	0	-166.4600	48.1100	166.9700	-44.9100	0.0000	0.0000	0.0000	0.0000;
	5346	5441	0.00168	0.01277	0.0067	310	0	0	0	0	1	0	0	-166.4600	48.1100	166.9700	-44.9100	0.0000	0.0000	0.0000	0.0000;
	5443	5346	0.0007	0.00512	0.0029	310	0	0	0	0	1	0	0	-114.2600	-33.5700	114.3600	34.0200	0.0000	0.0000	0.0000	0.0000;
	5443	5346	0.0007	0.00512	0.0029	310	0	0	0	0	1	0	0	-114.2600	-33.5700	114.3600	34.0200	0.0000	0.0000	0.0000	0.0000;
	5348	5355	0.0081	0.0357	0.01662	187	0	0	0	0	1	0	0	30.3500	-13.6500	-30.2600	12.4000	0.0000	0.0000	0.0000	0.0000;
	5349	5462	0.00235	0.01326	0.00713	251	0	0	0	0	1	0	0	78.8800	-5.4000	-78.7300	5.5400	0.0000	0.0000	0.0000	0.0000;
	5351	5350	8e-05	0.00906	0	1258	0	0	1	0	1	0	0	-623.9100	-56.1200	624.2300	91.8400	0.0000	0.0000	0.0000	0.0000;
	5351	5350	8e-05	0.00906	0	1258	0	0	1	0	1	0	0	-623.9100	-56.1200	624.2300	91.8400	0.0000	0.0000	0.0000	0.0000;
	5350	5448	0.00061	0.00734	0.48762	2020	0	0	0	0	1	0	0	-115.0600	-48.4600	115.1500	0.1100	0.0000	0.0000	0.0000	0.0000;
	5350	5464	0.00053	0.00645	0.4286	2020	0	0	0	0	1	0	0	-73.7600	-31.8400	73.7900	-11.1300	0.0000	0.0000	0.0000	0.0000;
	5351	5431	0.00463	0.02714	0.01355	251	0	0	0	0	1	0	0	129.8100	3.3900	-129.0300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	5376	5353	0.001	0.007	0.005	350	0	0	0	0	1	0	0	9.8400	-53.8900	-9.8100	53.6000	0.0000	0.0000	0.0000	0.0000;
	5376	5353	0.001	0.007	0.005	350	0	0	0	0	1	0	0	9.8400	-53.8900	-9.8100	53.6000	0.0000	0.0000	0.0000	0.0000;
	5353	5468	0.00184	0.01402	0.00736	310	0	0	0	0	1	0	0	148.9600	59.2600	-148.4900	-56.4000	0.0000	0.0000	0.0000	0.0000;
	5355	5445	0.00332	0.02526	0.01326	310	0	0	0	0	1	0	0	-99.5300	-4.8100	99.8700	6.0300	0.0000	0.0000	0.0000	0.0000;
	5355	5445	0.00332	0.02526	0.01326	310	0	0	0	0	1	0	0	-99.5300	-4.8100	99.8700	6.0300	0.0000	0.0000	0.0000	0.0000;
	5386	5356	0.001	0.00567	0.00305	251	0	0	0	0	1	0	0	111.3300	-1.0400	-111.2100	1.4500	0.0000	0.0000	0.0000	0.0000;
	5356	5431	0.00571	0.0323	0.01737	251	0	0	0	0	1	0	0	-44.4500	22.9000	44.5900	-23.7900	0.0000	0.0000	0.0000	0.0000;
	5357	5386	0.00324	0.02375	0.01346	310	0	0	0	0	1	0	0	82.6800	-35.6300	-82.4100	36.2500	0.0000	0.0000	0.0000	0.0000;
	5359	5358	0.00026	0.01828	0	1057	0	0	1	0	1	0	0	-236.3000	-6.9600	236.4400	16.8900	0.0000	0.0000	0.0000	0.0000;
	5360	5358	0.00015	0.0112	0	1333	0	0	1	0	1	0	0	1005.1900	-25.8500	-1003.7000	136.8600	0.0000	0.0000	0.0000	0.0000;
	8155	5358	0.00037	0.0075	0.52342	2768	0	0	0	0	1	0	0	614.3000	85.6100	-612.9300	-112.5600	0.0000	0.0000	0.0000	0.0000;
	5362	5361	0.00018	0.01755	0	646	0	0	1	0	1	0	0	-96.5800	-11.6300	96.6000	13.2900	0.0000	0.0000	0.0000	0.0000;
	5363	5361	0.00057	0.03295	0	282	0	0	1	0	1	0	0	10.3700	-1.1500	-10.3700	1.1900	0.0000	0.0000	0.0000	0.0000;
	5364	5361	0.00014	0.00948	0	798	0	0	1	0	1	0	0	212.7300	-22.0300	-212.6700	26.3700	0.0000	0.0000	0.0000	0.0000;
	5365	5361	0.00026	0.01973	0	787	0	0	1	0	1	0	0	212.7300	-8.4500	-212.6200	17.3900	0.0000	0.0000	0.0000	0.0000;
	5366	5361	0.00038	0.02244	0	795	0	0	1	0	1	0	0	212.7300	-7.4100	-212.5600	17.5800	0.0000	0.0000	0.0000	0.0000;
	5367	5361	0.00031	0.02178	0	809	0	0	1	0	1	0	0	212.7300	-7.2600	-212.5900	17.1300	0.0000	0.0000	0.0000	0.0000;
	5368	5361	0.00022	0.01449	0	798	0	0	1	0	1	0	0	212.7300	-13.7100	-212.6300	20.3000	0.0000	0.0000	0.0000	0.0000;
	5369	5361	0.00041	0.02362	0	796	0	0	1	0	1	0	0	212.7300	-6.7900	-212.5500	17.4900	0.0000	0.0000	0.0000	0.0000;
	5373	5433	0.0024	0.01407	0.00702	251	0	0	0	0	1	0	0	-119.5100	-50.1300	119.9300	51.8900	0.0000	0.0000	0.0000	0.0000;
	5385	5374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	224.9300	-33.9300	-224.2700	38.2000	0.0000	0.0000	0.0000	0.0000;
	5385	5374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	224.9300	-33.9300	-224.2700	38.2000	0.0000	0.0000	0.0000	0.0000;
	5385	5374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	224.9300	-33.9300	-224.2700	38.2000	0.0000	0.0000	0.0000	0.0000;
	5377	5477	0.00328	0.01925	0.00961	251	0	0	0	0	1	0	0	-57.0400	-18.5800	57.1600	18.3000	0.0000	0.0000	0.0000	0.0000;
	5470	5378	0.00267	0.01179	0.00549	409	0	0	0	0	1	0	0	-93.4900	-50.5300	93.7900	51.2800	0.0000	0.0000	0.0000	0.0000;
	5379	5442	0.00383	0.02248	0.01122	251	0	0	0	0	1	0	0	-58.5400	38.0700	58.7300	-38.0700	0.0000	0.0000	0.0000	0.0000;
	5381	5380	0.00015	0.00982	0	1057	0	0	1	0	1	0	0	-284.6600	-82.2600	284.7900	90.7900	0.0000	0.0000	0.0000	0.0000;
	5382	5380	0.00021	0.01436	0	786	0	0	1	0	1	0	0	63.5100	106.3800	-63.4800	-104.3000	0.0000	0.0000	0.0000	0.0000;
	5383	5380	0.00023	0.01636	0	787	0	0	1	0	1	0	0	63.5100	106.3800	-63.4800	-104.0200	0.0000	0.0000	0.0000	0.0000;
	5380	5384	0.00026	0.0059	0.51266	3146	0	0	0	0	1	0	0	1134.3800	62.6800	-1131.1100	-40.9300	0.0000	0.0000	0.0000	0.0000;
	5381	5439	0.00275	0.02093	0.01099	310	0	0	0	0	1	0	0	107.8500	24.9000	-107.5100	-23.4600	0.0000	0.0000	0.0000	0.0000;
	5381	5439	0.00275	0.02093	0.01099	310	0	0	0	0	1	0	0	107.8500	24.9000	-107.5100	-23.4600	0.0000	0.0000	0.0000	0.0000;
	5385	5384	4e-05	0.00492	0	1346	0	0	1	0	1	0	0	-924.4000	-41.2500	924.7300	82.9400	0.0000	0.0000	0.0000	0.0000;
	5385	5384	4e-05	0.00492	0	1346	0	0	1	0	1	0	0	-924.4000	-41.2500	924.7300	82.9400	0.0000	0.0000	0.0000	0.0000;
	5387	5429	0.00362	0.01597	0.00743	187	0	0	0	0	1	0	0	-27.6100	3.3900	27.6400	-3.9900	0.0000	0.0000	0.0000	0.0000;
	5469	5387	0.00095	0.00722	0.00379	310	0	0	0	0	1	0	0	168.5300	44.5300	-168.2400	-42.6700	0.0000	0.0000	0.0000	0.0000;
	5389	5388	0.00011	0.00666	0	1064	0	0	1	0	1	0	0	-352.8300	-56.3600	352.9700	64.6900	0.0000	0.0000	0.0000	0.0000;
	5388	8067	0.00062	0.01267	0.8835	2768	0	0	0	0	1	0	0	-303.8900	-3.8000	304.4500	-75.3300	0.0000	0.0000	0.0000	0.0000;
	5389	5393	0.00709	0.04153	0.02074	251	0	0	0	0	1	0	0	86.0500	5.7200	-85.5300	-4.7900	0.0000	0.0000	0.0000	0.0000;
	5391	5390	0.0041	0.10984	0	65	0	0	1	0	1	0	0	-22.3300	-0.7500	22.3500	1.2900	0.0000	0.0000	0.0000	0.0000;
	5390	5458	0.00669	0.02948	0.01372	187	0	0	0	0	1	0	0	22.1300	-0.5400	-22.1000	-0.7100	0.0000	0.0000	0.0000	0.0000;
	5392	5391	0.01427	0.30897	0	50	0	0	1	0	1	0	0	-7.4900	-2.1200	7.5000	2.3100	0.0000	0.0000	0.0000	0.0000;
	5459	5391	0.00912	0.05206	0.00782	98	0	0	0	0	1	0	0	-14.8000	0.8800	14.8200	-1.5600	0.0000	0.0000	0.0000	0.0000;
	5395	5394	9e-05	0.00527	0	1163	0	0	1	0	1	0	0	724.7200	-44.4700	-724.2600	71.3700	0.0000	0.0000	0.0000	0.0000;
	5399	5394	9e-05	0.01069	0	645	0	0	1	0	1	0	0	124.2000	35.2700	-124.1900	-33.5700	0.0000	0.0000	0.0000	0.0000;
	5396	5395	0.00057	0.04373	0	320	0	0	1	0	1	0	0	-113.0800	-10.4700	113.1500	16.0000	0.0000	0.0000	0.0000	0.0000;
	5397	5396	0.00233	0.0652	0	168	0	0	1	0	1	0	0	54.1700	-14.8400	-54.1000	16.8900	0.0000	0.0000	0.0000	0.0000;
	5398	5397	0.01999	0.78238	0	21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5402	5401	0.00019	0.01369	0	1174	0	0	1	0	1	0	0	-449.9700	-46.9700	450.3600	75.0700	0.0000	0.0000	0.0000	0.0000;
	5403	5401	0.00028	0.02956	0	426	0	0	1	0	1	0	0	89.1500	45.5000	-89.1200	-42.6600	0.0000	0.0000	0.0000	0.0000;
	5404	5401	0.00027	0.01999	0	435	0	0	1	0	1	0	0	77.2300	45.5000	-77.2100	-43.9500	0.0000	0.0000	0.0000	0.0000;
	5405	5401	0.0003	0.02018	0	440	0	0	1	0	1	0	0	84.7700	45.5000	-84.7400	-43.6900	0.0000	0.0000	0.0000	0.0000;
	5406	5401	0.00024	0.02866	0	433	0	0	1	0	1	0	0	89.1500	45.5000	-89.1300	-42.7400	0.0000	0.0000	0.0000	0.0000;
	5407	5470	0.01779	0.07838	0.03648	187	0	0	0	0	1	0	0	1.7900	1.0900	-1.7900	-4.7900	0.0000	0.0000	0.0000	0.0000;
	5408	5421	0.00543	0.02392	0.01113	187	0	0	0	0	1	0	0	22.8400	-60.0600	-22.6200	59.8900	0.0000	0.0000	0.0000	0.0000;
	5409	5447	0.00189	0.01068	0.00574	251	0	0	0	0	1	0	0	-116.7900	-6.0000	117.0600	6.9500	0.0000	0.0000	0.0000	0.0000;
	5411	5410	0.00015	0.01564	0	1041	0	0	1	0	1	0	0	-332.4000	2.2500	332.5600	14.3600	0.0000	0.0000	0.0000	0.0000;
	5410	5451	0.0004	0.0049	0.32555	2020	0	0	0	0	1	0	0	-9.4200	-37.7900	9.4200	3.8100	0.0000	0.0000	0.0000	0.0000;
	5411	5477	0.00331	0.01942	0.0097	251	0	0	0	0	1	0	0	136.8500	43.5500	-136.1900	-40.6900	0.0000	0.0000	0.0000	0.0000;
	6316	5411	0.00833	0.03543	0.01772	187	0	0	0	0	1	0	0	25.1500	-28.4800	-25.0400	27.1300	0.0000	0.0000	0.0000	0.0000;
	5414	5413	0.00122	0.05952	0	315	0	0	1	0	1	0	0	-34.8200	14.7000	34.8400	-13.8700	0.0000	0.0000	0.0000	0.0000;
	5415	5413	0.00043	0.03186	0	561	0	0	1	0	1	0	0	121.6600	-11.4000	-121.6000	16.1600	0.0000	0.0000	0.0000	0.0000;
	5416	5413	0.00034	0.03222	0	559	0	0	1	0	1	0	0	121.6600	-10.8900	-121.6100	15.6900	0.0000	0.0000	0.0000	0.0000;
	5417	5413	0.00024	0.0284	0	574	0	0	1	0	1	0	0	121.6600	-12.5200	-121.6200	16.7700	0.0000	0.0000	0.0000	0.0000;
	5418	5413	0.00058	0.02748	0	551	0	0	1	0	1	0	0	118.4700	-13.1900	-118.3900	17.0900	0.0000	0.0000	0.0000	0.0000;
	5419	5413	0.00029	0.01611	0	561	0	0	1	0	1	0	0	118.4700	-13.1900	-118.4300	15.4700	0.0000	0.0000	0.0000	0.0000;
	5414	5471	0.01049	0.04462	0.02231	187	0	0	0	0	1	0	0	34.8200	-14.7000	-34.6800	13.0200	0.0000	0.0000	0.0000	0.0000;
	5423	5422	0.00234	0.09836	0	94	0	0	1	0	1	0	0	12.3700	-1.3800	-12.3600	1.5300	0.0000	0.0000	0.0000	0.0000;
	5424	5422	0.00826	0.16541	0	77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5432	5430	0.00343	0.02608	0.01369	310	0	0	0	0	1	0	0	85.1000	-33.2100	-84.8200	34.0200	0.0000	0.0000	0.0000	0.0000;
	5435	5471	0.01193	0.05076	0.02538	187	0	0	0	0	1	0	0	-35.1400	0.7900	35.2800	-2.7700	0.0000	0.0000	0.0000	0.0000;
	5443	5469	0.00205	0.00902	0.0042	380	0	0	0	0	1	0	0	86.8100	21.8800	-86.6400	-21.5700	0.0000	0.0000	0.0000	0.0000;
	5445	5444	0.0002	0.01571	0	1266	0	0	1	0	1	0	0	-432.4000	-50.5500	432.7800	80.3900	0.0000	0.0000	0.0000	0.0000;
	5470	5446	0.00445	0.01961	0.00913	187	0	0	0	0	1	0	0	32.0700	22.5800	-32.0100	-23.2000	0.0000	0.0000	0.0000	0.0000;
	5449	5448	7e-05	0.00805	0	1267	0	0	1	0	1	0	0	-752.8800	46.9200	753.2800	-1.9000	0.0000	0.0000	0.0000	0.0000;
	5448	5479	0.00039	0.00471	0.31303	2020	0	0	0	0	1	0	0	-691.6100	152.2700	693.5600	-160.3700	0.0000	0.0000	0.0000	0.0000;
	5452	5451	0.00023	0.01073	0	960	0	0	1	0	1	0	0	-220.9300	-40.6800	221.0400	45.9100	0.0000	0.0000	0.0000	0.0000;
	5459	5458	0.00338	0.11671	0	80	0	0	1	0	1	0	0	-22.0800	-0.1500	22.1000	0.7100	0.0000	0.0000	0.0000	0.0000;
	5460	5459	0.01905	0.34714	0	35	0	0	1	0	1	0	0	-14.1600	-4.0100	14.2000	4.7800	0.0000	0.0000	0.0000	0.0000;
	6140	5459	0.01042	0.04644	0.00681	149	0	0	0	0	1	0	0	-44.7500	13.8100	44.9800	-13.4900	0.0000	0.0000	0.0000	0.0000;
	5459	6325	0.01669	0.07435	0.0109	149	0	0	0	0	1	0	0	-22.2900	7.9700	22.3900	-8.6500	0.0000	0.0000	0.0000	0.0000;
	5463	5478	0.00106	0.00601	0.00323	409	0	0	0	0	1	0	0	-170.3800	-45.2600	170.7100	46.8500	0.0000	0.0000	0.0000	0.0000;
	5465	5464	8e-05	0.00976	0	1284	0	0	1	0	1	0	0	-690.5000	48.3700	690.8800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	5467	5482	0.00166	0.00971	0.00485	409	0	0	0	0	1	0	0	115.6800	-99.0400	-115.3000	100.8200	0.0000	0.0000	0.0000	0.0000;
	5480	5479	0.00031	0.01505	0	961	0	0	1	0	1	0	0	-409.2100	-45.3100	409.7400	71.2000	0.0000	0.0000	0.0000	0.0000;
	6001	6281	0.00258	0.01473	0.00221	250	0	0	0	0	1	0	0	-15.3500	104.4600	15.6300	-103.1000	0.0000	0.0000	0.0000	0.0000;
	6001	6283	0.01462	0.03576	0.00468	98	0	0	0	0	1	0	0	15.4600	36.7500	-15.2300	-36.6700	0.0000	0.0000	0.0000	0.0000;
	6001	6312	0.00777	0.03462	0.00508	221	0	0	0	0	1	0	0	-103.9100	55.9700	104.9600	-51.8500	0.0000	0.0000	0.0000	0.0000;
	6002	6060	0.00991	0.05949	0.00807	98	0	0	0	0	1	0	0	30.5600	-1.1000	-30.4700	0.8500	0.0000	0.0000	0.0000	0.0000;
	6002	6291	0.00199	0.01285	0.00245	221	0	0	0	0	1	0	0	-19.4100	-9.6500	19.4200	9.4600	0.0000	0.0000	0.0000	0.0000;
	6002	6291	0.00199	0.01285	0.00245	221	0	0	0	0	1	0	0	-19.4100	-9.6500	19.4200	9.4600	0.0000	0.0000	0.0000	0.0000;
	6002	6332	0.00746	0.03326	0.00488	149	0	0	0	0	1	0	0	-24.2100	11.2000	24.2600	-11.4500	0.0000	0.0000	0.0000	0.0000;
	6004	6003	0.00026	0.01763	0	1117	0	0	1	0	1	0	0	373.1200	-82.2700	-372.7500	107.2500	0.0000	0.0000	0.0000	0.0000;
	6006	6003	0.00024	0.01241	0	788	0	0	1	0	1	0	0	212.4100	77.3700	-212.2900	-71.5100	0.0000	0.0000	0.0000	0.0000;
	6007	6003	0.00012	0.00801	0	1069	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6008	6003	0.00019	0.01445	0	754	0	0	1	0	1	0	0	197.7800	67.7800	-197.7000	-61.9400	0.0000	0.0000	0.0000	0.0000;
	6009	6003	0.00033	0.02418	0	758	0	0	1	0	1	0	0	197.7800	42.1800	-197.6500	-33.0400	0.0000	0.0000	0.0000	0.0000;
	6010	6003	0.00034	0.01683	0	758	0	0	1	0	1	0	0	197.7800	57.2200	-197.6400	-50.6200	0.0000	0.0000	0.0000	0.0000;
	6003	6107	0.00065	0.00791	0.5258	2020	0	0	0	0	1	0	0	359.2100	-39.5400	-358.4200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	6292	6003	0.0002	0.00409	0.28512	2768	0	0	0	0	1	0	0	-817.5200	-152.6000	818.8300	149.4000	0.0000	0.0000	0.0000	0.0000;
	6005	6004	0.00134	0.05853	0	200	0	0	1	0	1	0	0	-98.9800	4.3600	99.1000	1.2100	0.0000	0.0000	0.0000	0.0000;
	6005	6004	0.00134	0.05853	0	200	0	0	1	0	1	0	0	-98.9800	4.3600	99.1000	1.2100	0.0000	0.0000	0.0000	0.0000;
	6102	6004	0.00197	0.0205	0.06986	1400	0	0	0	0	1	0	0	577.7000	-20.7400	-571.3300	79.8500	0.0000	0.0000	0.0000	0.0000;
	6012	6005	0.00833	0.0569	0.00968	221	0	0	0	0	1	0	0	-117.5700	30.1300	118.7500	-23.0600	0.0000	0.0000	0.0000	0.0000;
	6012	6005	0.00833	0.0569	0.00968	221	0	0	0	0	1	0	0	-117.5700	30.1300	118.7500	-23.0600	0.0000	0.0000	0.0000	0.0000;
	6005	6117	0.00772	0.04984	0.00951	221	0	0	0	0	1	0	0	-57.5100	8.0000	57.7600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	6005	6117	0.00772	0.04984	0.00951	221	0	0	0	0	1	0	0	-57.5100	8.0000	57.7600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	6011	6068	0.00433	0.03013	0.00493	221	0	0	0	0	1	0	0	54.8600	-6.0200	-54.7300	6.4200	0.0000	0.0000	0.0000	0.0000;
	6163	6011	0.00329	0.02128	0.00406	221	0	0	0	0	1	0	0	79.0800	1.6800	-78.8800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	6027	6012	0.00646	0.04503	0.00736	221	0	0	0	0	1	0	0	-110.0400	-7.0200	110.8100	11.6400	0.0000	0.0000	0.0000	0.0000;
	6027	6012	0.00646	0.04503	0.00736	221	0	0	0	0	1	0	0	-110.0400	-7.0200	110.8100	11.6400	0.0000	0.0000	0.0000	0.0000;
	6026	6013	0.00518	0.03346	0.00638	221	0	0	0	0	1	0	0	97.2500	8.5500	-96.7500	-5.9500	0.0000	0.0000	0.0000	0.0000;
	6013	6128	0.0055	0.033	0.00448	98	0	0	0	0	1	0	0	24.5100	-4.5900	-24.4700	4.3600	0.0000	0.0000	0.0000	0.0000;
	6013	6168	0.00398	0.0174	0.00265	149	0	0	0	0	1	0	0	-0.5200	-20.3100	0.5300	20.1200	0.0000	0.0000	0.0000	0.0000;
	6013	6225	0.0082	0.04681	0.00703	98	0	0	0	0	1	0	0	-22.1300	3.9600	22.1700	-4.4000	0.0000	0.0000	0.0000	0.0000;
	6014	6096	0.02367	0.05785	0.00758	98	0	0	0	0	1	0	0	36.2600	-30.5900	-35.7400	31.0700	0.0000	0.0000	0.0000	0.0000;
	6133	6014	0.01059	0.04636	0.00706	149	0	0	0	0	1	0	0	71.1900	-21.4100	-70.6100	23.2000	0.0000	0.0000	0.0000	0.0000;
	6014	6139	0.00975	0.05851	0.00794	98	0	0	0	0	1	0	0	28.8400	5.8200	-28.7600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	6015	6112	0.0199	0.04863	0.00637	98	0	0	0	0	1	0	0	-31.2200	24.7600	31.5300	-24.6200	0.0000	0.0000	0.0000	0.0000;
	6236	6015	0.00985	0.04086	0.00693	149	0	0	0	0	1	0	0	56.8900	-19.3700	-56.5300	20.1500	0.0000	0.0000	0.0000	0.0000;
	6016	6168	0.00378	0.0263	0.0043	221	0	0	0	0	1	0	0	69.3400	40.0000	-69.1000	-38.7500	0.0000	0.0000	0.0000	0.0000;
	6016	6168	0.00378	0.0263	0.0043	221	0	0	0	0	1	0	0	69.3400	40.0000	-69.1000	-38.7500	0.0000	0.0000	0.0000	0.0000;
	6199	6016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.7100	-5.8600	-144.2800	8.5600	0.0000	0.0000	0.0000	0.0000;
	6199	6016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.7100	-5.8600	-144.2800	8.5600	0.0000	0.0000	0.0000	0.0000;
	6199	6016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.7100	-5.8600	-144.2800	8.5600	0.0000	0.0000	0.0000	0.0000;
	6016	6356	0.00315	0.01306	0.00222	400	0	0	0	0	1	0	0	117.7300	-155.6800	-116.5300	160.3900	0.0000	0.0000	0.0000	0.0000;
	6068	6017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.8100	5.8500	-124.1500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	6068	6017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.8100	5.8500	-124.1500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	6068	6017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.8100	5.8500	-124.1500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	6017	6159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	96.3800	-5.7400	-96.1700	6.9500	0.0000	0.0000	0.0000	0.0000;
	6017	6159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	96.3800	-5.7400	-96.1700	6.9500	0.0000	0.0000	0.0000	0.0000;
	6017	6159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	96.3800	-5.7400	-96.1700	6.9500	0.0000	0.0000	0.0000	0.0000;
	6160	6018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.5100	-13.0800	106.7200	14.3000	0.0000	0.0000	0.0000	0.0000;
	6160	6018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.5100	-13.0800	106.7200	14.3000	0.0000	0.0000	0.0000	0.0000;
	6160	6018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.5100	-13.0800	106.7200	14.3000	0.0000	0.0000	0.0000	0.0000;
	6018	6256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.5400	-14.5300	107.8500	16.2500	0.0000	0.0000	0.0000	0.0000;
	6018	6256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.5400	-14.5300	107.8500	16.2500	0.0000	0.0000	0.0000	0.0000;
	6018	6256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.5400	-14.5300	107.8500	16.2500	0.0000	0.0000	0.0000	0.0000;
	6040	6019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.1600	12.2500	-84.1100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	6040	6019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.1600	12.2500	-84.1100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	6040	6019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.1600	12.2500	-84.1100	-11.9700	0.0000	0.0000	0.0000	0.0000;
	6019	6113	0.00154	0.00995	0.0019	221	0	0	0	0	1	0	0	71.5100	17.8700	-71.4300	-17.5000	0.0000	0.0000	0.0000	0.0000;
	6019	6113	0.00154	0.00995	0.0019	221	0	0	0	0	1	0	0	71.5100	17.8700	-71.4300	-17.5000	0.0000	0.0000	0.0000	0.0000;
	6019	6306	0.01058	0.02586	0.00339	98	0	0	0	0	1	0	0	7.3800	9.5200	-7.3600	-9.8100	0.0000	0.0000	0.0000	0.0000;
	6019	6313	0.00538	0.03672	0.00625	221	0	0	0	0	1	0	0	21.4200	-13.0400	-21.3900	12.6700	0.0000	0.0000	0.0000	0.0000;
	6019	6313	0.00538	0.03672	0.00625	221	0	0	0	0	1	0	0	21.4200	-13.0400	-21.3900	12.6700	0.0000	0.0000	0.0000	0.0000;
	6020	6212	0.00352	0.0146	0.00248	149	0	0	0	0	1	0	0	-85.5500	-12.2500	85.8000	13.0500	0.0000	0.0000	0.0000	0.0000;
	6020	6252	0.01082	0.04487	0.00761	149	0	0	0	0	1	0	0	69.0200	7.5600	-68.5100	-6.2400	0.0000	0.0000	0.0000	0.0000;
	6022	6021	0.00033	0.01733	0	948	0	0	1	0	1	0	0	-284.9100	-57.3000	285.1800	71.5500	0.0000	0.0000	0.0000	0.0000;
	6118	6021	0.00013	0.00161	0.10699	2020	0	0	0	0	1	0	0	-502.0200	-4.6200	502.3300	-2.7500	0.0000	0.0000	0.0000	0.0000;
	6021	6210	0.00053	0.00643	0.42698	2020	0	0	0	0	1	0	0	-787.5100	-68.8000	790.6500	61.6400	0.0000	0.0000	0.0000	0.0000;
	6023	6022	0.00043	0.02783	0	438	0	0	1	0	1	0	0	-241.7200	-47.3200	241.9800	64.3100	0.0000	0.0000	0.0000	0.0000;
	6315	6022	0.0043	0.03071	0.05598	443	0	0	0	0	1	0	0	-51.7100	-5.2000	51.8200	0.2700	0.0000	0.0000	0.0000	0.0000;
	6022	6350	0.00257	0.01837	0.03349	443	0	0	0	0	1	0	0	-8.8900	-7.2900	8.8900	3.8600	0.0000	0.0000	0.0000	0.0000;
	6120	6023	0.00776	0.03392	0.00517	221	0	0	0	0	1	0	0	-34.4200	1.6300	34.5200	-1.7300	0.0000	0.0000	0.0000	0.0000;
	6023	6262	0.00666	0.04639	0.00758	221	0	0	0	0	1	0	0	37.1600	5.7000	-37.0600	-5.7900	0.0000	0.0000	0.0000	0.0000;
	6023	6262	0.00666	0.04639	0.00758	221	0	0	0	0	1	0	0	37.1600	5.7000	-37.0600	-5.7900	0.0000	0.0000	0.0000	0.0000;
	6024	6181	0.01205	0.05372	0.00788	221	0	0	0	0	1	0	0	-64.5700	43.5800	65.2800	-41.2200	0.0000	0.0000	0.0000	0.0000;
	6024	6219	0.004	0.02403	0.00326	300	0	0	0	0	1	0	0	-26.7000	117.4000	27.2600	-114.3600	0.0000	0.0000	0.0000	0.0000;
	6024	6330	0.00775	0.04653	0.00631	221	0	0	0	0	1	0	0	6.2800	73.8000	-5.8700	-71.9400	0.0000	0.0000	0.0000	0.0000;
	6025	6060	0.00724	0.04134	0.00621	250	0	0	0	0	1	0	0	38.0800	43.6100	-37.8500	-42.9000	0.0000	0.0000	0.0000	0.0000;
	6121	6025	0.00399	0.02277	0.00342	221	0	0	0	0	1	0	0	22.3600	-86.6300	-22.0400	88.0900	0.0000	0.0000	0.0000	0.0000;
	6025	6337	0.00373	0.02598	0.00425	221	0	0	0	0	1	0	0	-28.6300	58.6500	28.7800	-58.0200	0.0000	0.0000	0.0000	0.0000;
	6025	6337	0.00373	0.02598	0.00425	221	0	0	0	0	1	0	0	-28.6300	58.6500	28.7800	-58.0200	0.0000	0.0000	0.0000	0.0000;
	6352	6025	0.00808	0.01942	0.00264	221	0	0	0	0	1	0	0	24.0800	-88.2600	-23.4200	89.5900	0.0000	0.0000	0.0000	0.0000;
	6026	6182	0.00598	0.04088	0.00695	221	0	0	0	0	1	0	0	94.8900	-3.4900	-94.3400	6.5300	0.0000	0.0000	0.0000	0.0000;
	6236	6026	0.00321	0.02074	0.00396	221	0	0	0	0	1	0	0	107.5000	7.6900	-107.1300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	6236	6026	0.00321	0.02074	0.00396	221	0	0	0	0	1	0	0	107.5000	7.6900	-107.1300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	6027	6181	0.00709	0.0494	0.00808	300	0	0	0	0	1	0	0	155.1100	-4.3600	-153.4300	15.2300	0.0000	0.0000	0.0000	0.0000;
	6126	6028	0.00239	0.01662	0.00272	221	0	0	0	0	1	0	0	-0.0700	9.5100	0.0700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	6126	6028	0.00239	0.01662	0.00272	221	0	0	0	0	1	0	0	-0.0700	9.5100	0.0700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	6028	6223	0.00261	0.01816	0.00297	221	0	0	0	0	1	0	0	-67.3600	-6.3900	67.4800	6.9500	0.0000	0.0000	0.0000	0.0000;
	6028	6223	0.00261	0.01816	0.00297	221	0	0	0	0	1	0	0	-67.3600	-6.3900	67.4800	6.9500	0.0000	0.0000	0.0000	0.0000;
	6028	6289	0.0098	0.05596	0.00841	98	0	0	0	0	1	0	0	31.2200	3.0000	-31.1200	-3.2500	0.0000	0.0000	0.0000	0.0000;
	6029	6221	0.02678	0.11107	0.01885	149	0	0	0	0	1	0	0	46.8300	-16.7200	-46.1900	17.4100	0.0000	0.0000	0.0000	0.0000;
	6329	6029	0.01886	0.07826	0.01328	149	0	0	0	0	1	0	0	54.3800	-13.7200	-53.8100	14.7400	0.0000	0.0000	0.0000	0.0000;
	6031	6030	0.00319	0.1363	0	124	0	0	1	0	1	0	0	-34.8400	-1.9600	34.8800	3.5900	0.0000	0.0000	0.0000	0.0000;
	6030	6172	0.00307	0.02195	0.04002	443	0	0	0	0	1	0	0	68.4600	-2.9200	-68.3200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	6030	6188	0.01107	0.07911	0.14424	443	0	0	0	0	1	0	0	-49.5400	-1.6300	49.8100	-11.2700	0.0000	0.0000	0.0000	0.0000;
	6030	7274	0.0079	0.05646	0.10294	443	0	0	0	0	1	0	0	-53.7900	0.9600	54.0200	-9.9200	0.0000	0.0000	0.0000	0.0000;
	6173	6031	0.03353	0.08197	0.01073	98	0	0	0	0	1	0	0	-5.6400	5.2700	5.6600	-6.3100	0.0000	0.0000	0.0000	0.0000;
	6032	6207	0.01092	0.04528	0.00768	149	0	0	0	0	1	0	0	-67.4600	-48.4100	68.2200	50.8000	0.0000	0.0000	0.0000	0.0000;
	6217	6032	0.00379	0.02164	0.00325	98	0	0	0	0	1	0	0	-30.9600	-37.8800	31.0600	38.1000	0.0000	0.0000	0.0000	0.0000;
	6034	6033	0.00014	0.00944	0	1058	0	0	1	0	1	0	0	-411.3700	-104.5000	411.6200	121.3900	0.0000	0.0000	0.0000	0.0000;
	6107	6033	0.00039	0.00803	0.56039	2768	0	0	0	0	1	0	0	665.5800	148.9000	-663.8300	-171.4600	0.0000	0.0000	0.0000	0.0000;
	6033	6342	0.00011	0.00135	0.0896	2020	0	0	0	0	1	0	0	252.2200	50.0600	-252.1400	-58.4000	0.0000	0.0000	0.0000	0.0000;
	6035	6034	0.0004	0.01618	0	540	0	0	1	0	1	0	0	-328.5500	-53.4400	329.0000	71.6700	0.0000	0.0000	0.0000	0.0000;
	6035	6034	0.0004	0.01618	0	540	0	0	1	0	1	0	0	-328.5500	-53.4400	329.0000	71.6700	0.0000	0.0000	0.0000	0.0000;
	6108	6034	0.00498	0.04865	0.0936	548	0	0	0	0	1	0	0	183.1900	-5.6800	-181.5400	12.2800	0.0000	0.0000	0.0000	0.0000;
	6034	6119	0.00307	0.02194	0.04	443	0	0	0	0	1	0	0	0.1000	-16.3400	-0.1000	12.3500	0.0000	0.0000	0.0000	0.0000;
	6034	6255	0.00338	0.02413	0.044	443	0	0	0	0	1	0	0	-148.1200	-16.8500	148.8600	17.6900	0.0000	0.0000	0.0000	0.0000;
	6034	6343	0.00082	0.00798	0.01535	548	0	0	0	0	1	0	0	82.9200	-17.9300	-82.8600	16.9500	0.0000	0.0000	0.0000	0.0000;
	6061	6035	0.00446	0.03049	0.00519	221	0	0	0	0	1	0	0	-106.0700	-2.4400	106.5900	5.4700	0.0000	0.0000	0.0000	0.0000;
	6061	6035	0.00446	0.03049	0.00519	221	0	0	0	0	1	0	0	-106.0700	-2.4400	106.5900	5.4700	0.0000	0.0000	0.0000	0.0000;
	6123	6035	0.00473	0.03056	0.00583	221	0	0	0	0	1	0	0	-94.8100	-13.4200	95.2600	15.7500	0.0000	0.0000	0.0000	0.0000;
	6123	6035	0.00473	0.03056	0.00583	221	0	0	0	0	1	0	0	-94.8100	-13.4200	95.2600	15.7500	0.0000	0.0000	0.0000	0.0000;
	6035	6306	0.00918	0.05241	0.00787	98	0	0	0	0	1	0	0	47.0400	5.9700	-46.8300	-5.5400	0.0000	0.0000	0.0000	0.0000;
	6037	6036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-262.3600	-17.3100	262.5800	29.8900	0.0000	0.0000	0.0000	0.0000;
	6037	6036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-262.3600	-17.3100	262.5800	29.8900	0.0000	0.0000	0.0000	0.0000;
	6037	6036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-262.3600	-17.3100	262.5800	29.8900	0.0000	0.0000	0.0000	0.0000;
	6036	6067	0.00172	0.01789	0.06095	750	0	0	0	0	1	0	0	-236.3300	-19.7500	237.2800	23.3900	0.0000	0.0000	0.0000	0.0000;
	6036	6142	0.00123	0.01275	0.04344	750	0	0	0	0	1	0	0	-291.1800	-24.4300	292.2100	30.6800	0.0000	0.0000	0.0000	0.0000;
	6036	6142	0.00123	0.01275	0.04344	750	0	0	0	0	1	0	0	-291.1800	-24.4300	292.2100	30.6800	0.0000	0.0000	0.0000	0.0000;
	6287	6036	0.00203	0.01984	0.03818	548	0	0	0	0	1	0	0	-65.5100	-7.4000	65.6000	4.3700	0.0000	0.0000	0.0000	0.0000;
	6036	6334	0.00352	0.02515	0.04586	443	0	0	0	0	1	0	0	-34.6500	-25.4200	34.7100	21.1600	0.0000	0.0000	0.0000	0.0000;
	6094	6037	0.00228	0.01555	0.00264	221	0	0	0	0	1	0	0	-125.6700	9.7500	126.0300	-7.5500	0.0000	0.0000	0.0000	0.0000;
	6094	6037	0.00228	0.01555	0.00264	221	0	0	0	0	1	0	0	-125.6700	9.7500	126.0300	-7.5500	0.0000	0.0000	0.0000	0.0000;
	6220	6037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.7500	-5.9100	129.1600	8.4100	0.0000	0.0000	0.0000	0.0000;
	6220	6037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.7500	-5.9100	129.1600	8.4100	0.0000	0.0000	0.0000	0.0000;
	6220	6037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.7500	-5.9100	129.1600	8.4100	0.0000	0.0000	0.0000	0.0000;
	6039	6038	0.00027	0.0133	0	1269	0	0	1	0	1	0	0	-522.4200	-125.6300	523.2000	163.7600	0.0000	0.0000	0.0000	0.0000;
	6041	6038	0.0004	0.02009	0	296	0	0	1	0	1	0	0	0.0000	20.4800	0.0000	-20.4000	0.0000	0.0000	0.0000	0.0000;
	6042	6038	0.00042	0.03102	0	479	0	0	1	0	1	0	0	0.0000	54.2600	0.0100	-53.4100	0.0000	0.0000	0.0000	0.0000;
	6038	6066	0.00105	0.01278	0.84902	2020	0	0	0	0	1	0	0	-310.3300	-14.6500	311.3000	-62.5100	0.0000	0.0000	0.0000	0.0000;
	6254	6038	0.00024	0.00295	0.19592	2020	0	0	0	0	1	0	0	308.0700	-128.9200	-307.8200	111.5200	0.0000	0.0000	0.0000	0.0000;
	6349	6038	0.00017	0.002	0.13292	2020	0	0	0	0	1	0	0	-94.8700	173.6300	94.9400	-186.8200	0.0000	0.0000	0.0000	0.0000;
	6040	6039	0.00064	0.0344	0	271.8	0	0	1	0	1	0	0	-197.9400	-30.9300	198.2000	45.0500	0.0000	0.0000	0.0000	0.0000;
	6040	6039	0.00064	0.0344	0	271.8	0	0	1	0	1	0	0	-197.9400	-30.9300	198.2000	45.0500	0.0000	0.0000	0.0000	0.0000;
	6222	6039	0.00129	0.00919	0.01675	443	0	0	0	0	1	0	0	-125.8000	-35.6500	126.0200	35.5400	0.0000	0.0000	0.0000	0.0000;
	6040	6224	0.00927	0.03846	0.00653	149	0	0	0	0	1	0	0	62.6000	2.2100	-62.2300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	6043	6236	0.0039	0.02665	0.00453	221	0	0	0	0	1	0	0	-52.9200	-17.8600	53.0500	18.2500	0.0000	0.0000	0.0000	0.0000;
	6043	6236	0.0039	0.02665	0.00453	221	0	0	0	0	1	0	0	-52.9200	-17.8600	53.0500	18.2500	0.0000	0.0000	0.0000	0.0000;
	6335	6043	0.00217	0.01509	0.00247	221	0	0	0	0	1	0	0	21.2400	2.9800	-21.2300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	6335	6043	0.00217	0.01509	0.00247	221	0	0	0	0	1	0	0	21.2400	2.9800	-21.2300	-3.1500	0.0000	0.0000	0.0000	0.0000;
	6044	6203	0.00617	0.02696	0.00411	149	0	0	0	0	1	0	0	57.2800	-6.3500	-57.0700	6.8600	0.0000	0.0000	0.0000	0.0000;
	6204	6044	0.00268	0.01111	0.00189	149	0	0	0	0	1	0	0	-19.1700	20.9000	19.1900	-21.0000	0.0000	0.0000	0.0000	0.0000;
	6044	6284	0.00593	0.02596	0.00395	149	0	0	0	0	1	0	0	-69.1700	0.6600	69.4600	0.2200	0.0000	0.0000	0.0000	0.0000;
	6044	6323	0.0021	0.01432	0.00244	221	0	0	0	0	1	0	0	-12.8000	10.7500	12.8100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	6044	6323	0.0021	0.01432	0.00244	221	0	0	0	0	1	0	0	-12.8000	10.7500	12.8100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	6046	6045	8e-05	0.0073	0	1198	0	0	1	0	1	0	0	-779.0200	-76.5600	779.5000	120.0200	0.0000	0.0000	0.0000	0.0000;
	6048	6045	0.0014	0.07775	0	233	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6049	6045	0.00046	0.04414	0	283	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6050	6045	0.00056	0.04367	0	256	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6051	6045	0.00035	0.0254	0	351	0	0	1	0	1	0	0	57.2400	29.2200	-57.2300	-28.2300	0.0000	0.0000	0.0000	0.0000;
	6052	6045	0.00074	0.03404	0	342	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6053	6045	0.00028	0.02922	0	352	0	0	1	0	1	0	0	57.2400	29.2200	-57.2300	-28.0800	0.0000	0.0000	0.0000	0.0000;
	6054	6045	0.00061	0.05567	0	338	0	0	1	0	1	0	0	57.2400	29.2200	-57.2200	-27.0800	0.0000	0.0000	0.0000	0.0000;
	6066	6045	0.00059	0.00714	0.47436	2020	0	0	0	0	1	0	0	459.1400	-29.2200	-457.9600	-6.0700	0.0000	0.0000	0.0000	0.0000;
	6210	6045	0.00142	0.01727	1.14708	2020	0	0	0	0	1	0	0	286.4900	-11.5400	-285.3600	-95.9500	0.0000	0.0000	0.0000	0.0000;
	6045	6234	0.00031	0.0037	0.24613	2020	0	0	0	0	1	0	0	135.4900	65.4000	-135.4200	-90.1700	0.0000	0.0000	0.0000	0.0000;
	6047	6046	0.00056	0.0418	0	320	0	0	1	0	1	0	0	-192.2200	-10.2000	192.4200	25.5000	0.0000	0.0000	0.0000	0.0000;
	6047	6046	0.00056	0.0418	0	320	0	0	1	0	1	0	0	-192.2200	-10.2000	192.4200	25.5000	0.0000	0.0000	0.0000	0.0000;
	6198	6046	0.00141	0.01004	0.0183	523	0	0	0	0	1	0	0	-181.7800	-35.5200	182.2500	37.0300	0.0000	0.0000	0.0000	0.0000;
	6046	6285	0.00296	0.02891	0.05562	647	0	0	0	0	1	0	0	211.9200	-11.4800	-210.6300	18.4000	0.0000	0.0000	0.0000	0.0000;
	6047	6150	0.00335	0.02337	0.00382	221	0	0	0	0	1	0	0	82.7000	-26.0400	-82.4500	27.3800	0.0000	0.0000	0.0000	0.0000;
	6047	6150	0.00335	0.02337	0.00382	221	0	0	0	0	1	0	0	82.7000	-26.0400	-82.4500	27.3800	0.0000	0.0000	0.0000	0.0000;
	6291	6047	0.00187	0.01206	0.0023	221	0	0	0	0	1	0	0	-34.5700	-15.0800	34.6000	15.0100	0.0000	0.0000	0.0000	0.0000;
	6291	6047	0.00187	0.01206	0.0023	221	0	0	0	0	1	0	0	-34.5700	-15.0800	34.6000	15.0100	0.0000	0.0000	0.0000	0.0000;
	6226	6055	0.018	0.10807	0.01467	98	0	0	0	0	1	0	0	-25.5400	-3.0500	25.6600	2.2400	0.0000	0.0000	0.0000	0.0000;
	6055	6286	0.00882	0.0504	0.00757	98	0	0	0	0	1	0	0	-30.5800	-3.6400	30.6700	3.3200	0.0000	0.0000	0.0000	0.0000;
	6057	6056	0.00023	0.01095	0	1171	0	0	1	0	1	0	0	-475.5100	-42.0000	476.0200	66.2200	0.0000	0.0000	0.0000	0.0000;
	6056	6066	0.00014	0.00165	0.10973	2020	0	0	0	0	1	0	0	670.0500	-187.6600	-669.4000	183.8000	0.0000	0.0000	0.0000	0.0000;
	6161	6056	0.00011	0.00227	0.15827	3146	0	0	0	0	1	0	0	975.6600	37.1600	-974.6500	-33.0600	0.0000	0.0000	0.0000	0.0000;
	6298	6056	8e-05	0.001	0.06674	2020	0	0	0	0	1	0	0	171.4500	-160.9400	-171.4100	154.5000	0.0000	0.0000	0.0000	0.0000;
	6058	6057	0.00061	0.02173	0	328	0	0	1	0	1	0	0	-193.4900	-28.5700	193.7200	36.7700	0.0000	0.0000	0.0000	0.0000;
	6058	6057	0.00061	0.02173	0	328	0	0	1	0	1	0	0	-193.4900	-28.5700	193.7200	36.7700	0.0000	0.0000	0.0000	0.0000;
	6067	6057	0.001	0.00977	0.01879	548	0	0	0	0	1	0	0	-13.6800	9.4400	13.6900	-11.3500	0.0000	0.0000	0.0000	0.0000;
	6057	6177	0.00628	0.06139	0.11812	548	0	0	0	0	1	0	0	74.3800	-20.1800	-74.0300	11.3600	0.0000	0.0000	0.0000	0.0000;
	6058	6124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	91.2400	5.1200	-90.7400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	6058	6124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	91.2400	5.1200	-90.7400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	6058	6124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	91.2400	5.1200	-90.7400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	6300	6058	0.00293	0.01895	0.00362	221	0	0	0	0	1	0	0	65.5100	9.2800	-65.3900	-8.8300	0.0000	0.0000	0.0000	0.0000;
	6357	6059	0.01709	0.07089	0.01203	149	0	0	0	0	1	0	0	30.5900	-14.8100	-30.4000	14.3700	0.0000	0.0000	0.0000	0.0000;
	6060	6157	0.00969	0.05535	0.00832	221	0	0	0	0	1	0	0	30.9700	0.2200	-30.8700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	6314	6060	0.00648	0.02889	0.00424	149	0	0	0	0	1	0	0	37.3000	-20.6100	-37.1800	20.7100	0.0000	0.0000	0.0000	0.0000;
	6061	6219	0.00959	0.02345	0.00307	221	0	0	0	0	1	0	0	30.9300	-34.0100	-30.7200	34.2200	0.0000	0.0000	0.0000	0.0000;
	6061	6224	0.01257	0.03074	0.00403	98	0	0	0	0	1	0	0	33.3100	-3.0100	-33.1700	2.9700	0.0000	0.0000	0.0000	0.0000;
	6063	6062	0.00012	0.00745	0	1206	0	0	1	0	1	0	0	-728.7400	-27.7300	729.3600	66.5500	0.0000	0.0000	0.0000	0.0000;
	6075	6062	0.0006	0.00726	0.48242	2020	0	0	0	0	1	0	0	377.3200	-33.6300	-376.4900	-6.0800	0.0000	0.0000	0.0000	0.0000;
	7199	6062	0.00097	0.01173	0.77933	2020	0	0	0	0	1	0	0	354.0500	-6.0500	-352.8700	-60.4700	0.0000	0.0000	0.0000	0.0000;
	6064	6063	0.00104	0.04096	0	200	0	0	1	0	1	0	0	-140.8900	-11.4400	141.0900	19.5900	0.0000	0.0000	0.0000	0.0000;
	6063	6192	0.00419	0.04091	0.07872	647	0	0	0	0	1	0	0	286.6300	-1.7400	-283.2600	26.6900	0.0000	0.0000	0.0000	0.0000;
	8094	6063	0.00384	0.03753	0.07222	800	0	0	0	0	1	0	0	-297.6000	16.1900	301.0100	9.8900	0.0000	0.0000	0.0000	0.0000;
	6064	6341	0.01342	0.05869	0.00894	149	0	0	0	0	1	0	0	58.4100	-11.9200	-57.9400	13.0900	0.0000	0.0000	0.0000	0.0000;
	6065	6262	0.00781	0.04461	0.0067	98	0	0	0	0	1	0	0	-13.4100	3.7000	13.4200	-4.2700	0.0000	0.0000	0.0000	0.0000;
	6067	6066	0.00017	0.00814	0	1115	0	0	1	0	1	0	0	-521.8400	-79.6800	522.2900	101.6500	0.0000	0.0000	0.0000	0.0000;
	6069	6066	0.00023	0.01215	0	667	0	0	1	0	1	0	0	123.8200	49.2300	-123.7800	-47.2000	0.0000	0.0000	0.0000	0.0000;
	6070	6066	0.00044	0.02944	0	677	0	0	1	0	1	0	0	131.2900	21.3600	-131.2200	-16.4500	0.0000	0.0000	0.0000	0.0000;
	6071	6066	0.00013	0.00964	0	670	0	0	1	0	1	0	0	105.9000	62.9800	-105.8800	-61.6000	0.0000	0.0000	0.0000	0.0000;
	6072	6066	0.00026	0.02419	0	679	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6073	6066	0.00026	0.01616	0	664	0	0	1	0	1	0	0	131.2900	37.3200	-131.2400	-34.4800	0.0000	0.0000	0.0000	0.0000;
	6074	6066	0.00036	0.01602	0	666	0	0	1	0	1	0	0	131.2900	36.8000	-131.2300	-33.9900	0.0000	0.0000	0.0000	0.0000;
	6068	6067	0.00105	0.0432	0	300	0	0	1	0	1	0	0	-159.8500	-11.9900	160.1200	22.9400	0.0000	0.0000	0.0000	0.0000;
	6068	6067	0.00105	0.0432	0	300	0	0	1	0	1	0	0	-159.8500	-11.9900	160.1200	22.9400	0.0000	0.0000	0.0000	0.0000;
	6279	6067	0.00289	0.02062	0.0376	443	0	0	0	0	1	0	0	22.0100	-4.7500	-21.9900	0.9700	0.0000	0.0000	0.0000	0.0000;
	6076	6075	0.00022	0.01507	0	1058	0	0	1	0	1	0	0	-262.7500	11.0300	262.8900	-0.9400	0.0000	0.0000	0.0000	0.0000;
	6078	6075	0.00016	0.01164	0	1159	0	0	1	0	1	0	0	477.3000	-68.7300	-476.9300	95.4100	0.0000	0.0000	0.0000	0.0000;
	6079	6075	9e-05	0.00542	0	1165	0	0	1	0	1	0	0	328.9200	-68.7300	-328.8200	74.7000	0.0000	0.0000	0.0000	0.0000;
	6080	6075	8e-05	0.0074	0	1152	0	0	1	0	1	0	0	328.9200	-68.7300	-328.8300	76.9100	0.0000	0.0000	0.0000	0.0000;
	6075	6101	0.00034	0.00413	0.27429	2020	0	0	0	0	1	0	0	432.0800	-105.5000	-431.4400	84.9300	0.0000	0.0000	0.0000	0.0000;
	7018	6075	0.00154	0.01865	1.23907	2020	0	0	0	0	1	0	0	-62.2000	-20.7800	62.2800	-106.9500	0.0000	0.0000	0.0000	0.0000;
	6077	6076	0.0007	0.0251	0	176.4	0	0	1	0	1	0	0	-150.2700	2.1100	150.4200	3.3900	0.0000	0.0000	0.0000	0.0000;
	6102	6076	0.00351	0.02507	0.04571	850	0	0	0	0	1	0	0	-138.6500	19.3900	139.3200	-19.3200	0.0000	0.0000	0.0000	0.0000;
	6188	6076	0.00528	0.03774	0.0688	443	0	0	0	0	1	0	0	27.0400	-11.7100	-26.9900	4.9000	0.0000	0.0000	0.0000	0.0000;
	6077	6135	0.01114	0.04621	0.00784	149	0	0	0	0	1	0	0	59.4400	14.5500	-59.0300	-13.6700	0.0000	0.0000	0.0000	0.0000;
	6077	6311	0.01033	0.04605	0.00675	149	0	0	0	0	1	0	0	90.8300	-16.6700	-89.9800	19.7800	0.0000	0.0000	0.0000	0.0000;
	6082	6081	0.00602	0.1165	0	80	0	0	1	0	1	0	0	41.3700	17.2900	-41.2600	-15.1200	0.0000	0.0000	0.0000	0.0000;
	6083	6081	0.00631	0.2531	0	80	0	0	1	0	1	0	0	65.3000	11.9700	-65.0400	-1.6600	0.0000	0.0000	0.0000	0.0000;
	6081	6156	0.00412	0.01838	0.0027	149	0	0	0	0	1	0	0	89.7700	23.3600	-89.4200	-22.1100	0.0000	0.0000	0.0000	0.0000;
	6212	6081	0.00581	0.0241	0.00409	149	0	0	0	0	1	0	0	-16.5200	6.2200	16.5400	-6.5700	0.0000	0.0000	0.0000	0.0000;
	6085	6084	0.01088	0.45298	0	31	0	0	1	0	1	0	0	1.0500	0.0000	-1.0500	0.0000	0.0000	0.0000	0.0000	0.0000;
	6086	6084	0.00567	0.21309	0	41	0	0	1	0	1	0	0	22.5000	0.0000	-22.4700	1.0800	0.0000	0.0000	0.0000	0.0000;
	6087	6084	0.01529	0.2834	0	43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6088	6084	0.00292	0.0945	0	25	0	0	1	0	1	0	0	7.9500	0.0000	-7.9500	0.0600	0.0000	0.0000	0.0000	0.0000;
	6089	6084	0.00558	0.2567	0	25	0	0	1	0	1	0	0	10.4200	0.0000	-10.4100	0.2800	0.0000	0.0000	0.0000	0.0000;
	6090	6084	0.00213	0.09907	0	46	0	0	1	0	1	0	0	30.5200	0.0000	-30.5000	0.9200	0.0000	0.0000	0.0000	0.0000;
	6084	6136	0.00536	0.03659	0.00622	221	0	0	0	0	1	0	0	101.6700	-21.7400	-101.0900	25.0600	0.0000	0.0000	0.0000	0.0000;
	6084	6355	0.00317	0.01386	0.00211	221	0	0	0	0	1	0	0	-29.2900	19.4000	29.3300	-19.4300	0.0000	0.0000	0.0000	0.0000;
	6091	6176	0.01965	0.04804	0.00629	221	0	0	0	0	1	0	0	-56.7000	38.5000	57.6200	-36.8600	0.0000	0.0000	0.0000	0.0000;
	6251	6091	0.00626	0.03578	0.00538	98	0	0	0	0	1	0	0	-18.8100	-31.1200	18.8900	31.0600	0.0000	0.0000	0.0000	0.0000;
	6265	6092	0.03066	0.13415	0.02043	221	0	0	0	0	1	0	0	108.4900	-22.7700	-104.8300	36.6700	0.0000	0.0000	0.0000	0.0000;
	6092	6340	0.02123	0.09289	0.01415	221	0	0	0	0	1	0	0	69.1700	-3.1000	-68.1900	5.9200	0.0000	0.0000	0.0000	0.0000;
	6094	6093	0.01077	0.02588	0.00351	98	0	0	0	0	1	0	0	37.1500	13.1100	-36.9800	-13.0600	0.0000	0.0000	0.0000	0.0000;
	6093	6191	0.00537	0.02229	0.00378	149	0	0	0	0	1	0	0	-3.5500	1.5700	3.5600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	6094	6352	0.00312	0.02171	0.00355	221	0	0	0	0	1	0	0	73.1100	-25.9400	-72.9200	26.8800	0.0000	0.0000	0.0000	0.0000;
	6094	6352	0.00312	0.02171	0.00355	221	0	0	0	0	1	0	0	73.1100	-25.9400	-72.9200	26.8800	0.0000	0.0000	0.0000	0.0000;
	6116	6095	0.02712	0.06628	0.00868	98	0	0	0	0	1	0	0	-18.0200	-4.1500	18.1100	3.5200	0.0000	0.0000	0.0000	0.0000;
	6095	6353	0.00442	0.03018	0.00514	221	0	0	0	0	1	0	0	-55.0500	18.3400	55.2000	-17.8300	0.0000	0.0000	0.0000	0.0000;
	6095	6353	0.00442	0.03018	0.00514	221	0	0	0	0	1	0	0	-55.0500	18.3400	55.2000	-17.8300	0.0000	0.0000	0.0000	0.0000;
	6095	6358	0.00976	0.04048	0.00687	250	0	0	0	0	1	0	0	23.6100	-59.5800	-23.2100	60.5400	0.0000	0.0000	0.0000	0.0000;
	6196	6096	0.02156	0.08942	0.01517	149	0	0	0	0	1	0	0	-45.1300	-13.1500	45.6000	13.5600	0.0000	0.0000	0.0000	0.0000;
	6096	6202	0.01774	0.10129	0.01522	98	0	0	0	0	1	0	0	-14.0600	13.1200	14.1200	-14.3000	0.0000	0.0000	0.0000	0.0000;
	6096	6340	0.02271	0.13634	0.0185	98	0	0	0	0	1	0	0	-21.5800	10.6700	21.7100	-11.7800	0.0000	0.0000	0.0000	0.0000;
	6097	6220	0.00366	0.025	0.00425	221	0	0	0	0	1	0	0	-65.5500	-17.4800	65.7200	18.2300	0.0000	0.0000	0.0000	0.0000;
	6097	6220	0.00366	0.025	0.00425	221	0	0	0	0	1	0	0	-65.5500	-17.4800	65.7200	18.2300	0.0000	0.0000	0.0000	0.0000;
	6097	6225	0.01044	0.04569	0.00696	149	0	0	0	0	1	0	0	25.7400	5.1100	-25.6700	-5.4700	0.0000	0.0000	0.0000	0.0000;
	6098	6123	0.00317	0.02048	0.00391	221	0	0	0	0	1	0	0	-60.4600	-3.5300	60.5800	3.9300	0.0000	0.0000	0.0000	0.0000;
	6098	6123	0.00317	0.02048	0.00391	221	0	0	0	0	1	0	0	-60.4600	-3.5300	60.5800	3.9300	0.0000	0.0000	0.0000	0.0000;
	6098	6208	0.00691	0.01691	0.00221	98	0	0	0	0	1	0	0	8.0500	-30.0000	-7.9900	29.9600	0.0000	0.0000	0.0000	0.0000;
	6098	6289	0.00552	0.02415	0.00368	149	0	0	0	0	1	0	0	-19.3400	-0.4100	19.3700	0.1500	0.0000	0.0000	0.0000	0.0000;
	6099	6204	0.00266	0.01519	0.00228	98	0	0	0	0	1	0	0	20.1500	-6.9100	-20.1400	6.7500	0.0000	0.0000	0.0000	0.0000;
	6099	6225	0.0031	0.01769	0.00266	98	0	0	0	0	1	0	0	50.0100	20.9200	-49.9200	-20.6500	0.0000	0.0000	0.0000	0.0000;
	6099	6310	0.00667	0.02767	0.0047	149	0	0	0	0	1	0	0	-91.5400	-20.0700	92.1300	22.0700	0.0000	0.0000	0.0000	0.0000;
	6100	6128	0.01671	0.10034	0.01362	98	0	0	0	0	1	0	0	25.3800	1.6800	-25.2700	-2.3500	0.0000	0.0000	0.0000	0.0000;
	6180	6100	0.00956	0.0418	0.00637	149	0	0	0	0	1	0	0	55.1500	-21.5600	-54.8100	22.4300	0.0000	0.0000	0.0000	0.0000;
	6283	6100	0.00566	0.0323	0.00485	98	0	0	0	0	1	0	0	8.3500	34.7200	-8.2800	-34.8000	0.0000	0.0000	0.0000	0.0000;
	6102	6101	0.00013	0.0085	0	1307	0	0	1	0	1	0	0	-672.1300	3.3700	672.7000	33.8100	0.0000	0.0000	0.0000	0.0000;
	6104	6101	0.00031	0.02423	0	378	0	0	1	0	1	0	0	60.3300	30.7900	-60.3200	-29.7300	0.0000	0.0000	0.0000	0.0000;
	6105	6101	0.00037	0.03898	0	368	0	0	1	0	1	0	0	60.3300	30.7900	-60.3200	-29.1000	0.0000	0.0000	0.0000	0.0000;
	6106	6101	0.00018	0.00963	0	560	0	0	1	0	1	0	0	120.6600	61.5900	-120.6300	-59.9100	0.0000	0.0000	0.0000	0.0000;
	6103	6102	0.00102	0.04506	0	439	0	0	1	0	1	0	0	-232.5500	25.7200	233.0800	-2.0200	0.0000	0.0000	0.0000	0.0000;
	6103	6117	0.00862	0.06005	0.00982	221	0	0	0	0	1	0	0	71.7900	-1.5300	-71.3600	3.4900	0.0000	0.0000	0.0000	0.0000;
	6103	6117	0.00862	0.06005	0.00982	221	0	0	0	0	1	0	0	71.7900	-1.5300	-71.3600	3.4900	0.0000	0.0000	0.0000	0.0000;
	6103	6183	0.01177	0.05149	0.00784	149	0	0	0	0	1	0	0	54.7600	13.3700	-54.3900	-12.6000	0.0000	0.0000	0.0000	0.0000;
	6108	6107	0.00061	0.04374	0	380	0	0	1	0	1	0	0	-1.3100	-49.7600	1.3300	50.8200	0.0000	0.0000	0.0000	0.0000;
	6110	6107	0.00015	0.01079	0	1181	0	0	1	0	1	0	0	301.1800	100.7600	-301.0400	-90.7000	0.0000	0.0000	0.0000	0.0000;
	6111	6107	0.00014	0.01069	0	1208	0	0	1	0	1	0	0	293.6300	101.7800	-293.5000	-92.2300	0.0000	0.0000	0.0000	0.0000;
	6107	8082	0.00113	0.01368	0.90909	2020	0	0	0	0	1	0	0	-175.4600	-47.1500	175.7800	-45.4400	0.0000	0.0000	0.0000	0.0000;
	6109	6108	0.00252	0.10367	0	137	0	0	1	0	1	0	0	-49.0400	-3.2700	49.1000	5.7600	0.0000	0.0000	0.0000	0.0000;
	6108	6192	0.00493	0.03524	0.06426	523	0	0	0	0	1	0	0	-230.9700	49.6800	233.7000	-36.7100	0.0000	0.0000	0.0000	0.0000;
	6338	6109	0.03888	0.09504	0.01244	98	0	0	0	0	1	0	0	-34.1400	0.7200	34.6000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	6113	6175	0.00078	0.00501	0.00096	221	0	0	0	0	1	0	0	33.6500	18.6400	-33.6300	-18.6500	0.0000	0.0000	0.0000	0.0000;
	6113	6175	0.00078	0.00501	0.00096	221	0	0	0	0	1	0	0	33.6500	18.6400	-33.6300	-18.6500	0.0000	0.0000	0.0000	0.0000;
	6113	6345	0.00258	0.01129	0.00172	149	0	0	0	0	1	0	0	55.0400	-8.0900	-54.9500	8.2900	0.0000	0.0000	0.0000	0.0000;
	6114	6204	0.01029	0.04585	0.00672	149	0	0	0	0	1	0	0	-53.7900	-8.1100	54.1000	8.8600	0.0000	0.0000	0.0000	0.0000;
	6114	6261	0.00516	0.03097	0.0042	98	0	0	0	0	1	0	0	-16.7500	-11.8700	16.7800	11.6000	0.0000	0.0000	0.0000	0.0000;
	6159	6115	0.00432	0.02954	0.00503	221	0	0	0	0	1	0	0	60.5500	19.1400	-60.3800	-18.4500	0.0000	0.0000	0.0000	0.0000;
	6159	6115	0.00432	0.02954	0.00503	221	0	0	0	0	1	0	0	60.5500	19.1400	-60.3800	-18.4500	0.0000	0.0000	0.0000	0.0000;
	6115	6191	0.0085	0.03718	0.00566	149	0	0	0	0	1	0	0	-48.4000	3.6900	48.6100	-3.3600	0.0000	0.0000	0.0000	0.0000;
	6115	6225	0.0095	0.05707	0.00774	98	0	0	0	0	1	0	0	6.3900	6.3000	-6.3800	-7.0100	0.0000	0.0000	0.0000	0.0000;
	6115	6250	0.00313	0.01394	0.00204	149	0	0	0	0	1	0	0	31.6400	-10.2500	-31.6000	10.2100	0.0000	0.0000	0.0000	0.0000;
	6181	6116	0.01119	0.06392	0.00961	98	0	0	0	0	1	0	0	39.0200	12.0700	-38.8300	-11.9600	0.0000	0.0000	0.0000	0.0000;
	6119	6118	0.00021	0.01219	0	1133	0	0	1	0	1	0	0	-520.7800	-124.6700	521.3700	159.1800	0.0000	0.0000	0.0000	0.0000;
	6118	6349	9e-05	0.00182	0.12727	2768	0	0	0	0	1	0	0	-19.3600	-154.5600	19.3700	141.5500	0.0000	0.0000	0.0000	0.0000;
	6120	6119	0.00056	0.0289	0	350	0	0	1	0	1	0	0	-196.8600	-30.9400	197.0800	42.5300	0.0000	0.0000	0.0000	0.0000;
	6120	6119	0.00056	0.0289	0	350	0	0	1	0	1	0	0	-196.8600	-30.9400	197.0800	42.5300	0.0000	0.0000	0.0000	0.0000;
	6119	6354	0.00095	0.00925	0.01779	548	0	0	0	0	1	0	0	126.7100	27.2500	-126.5500	-27.5100	0.0000	0.0000	0.0000	0.0000;
	6290	6120	0.00336	0.02297	0.00391	221	0	0	0	0	1	0	0	-115.9600	0.3100	116.4200	2.4500	0.0000	0.0000	0.0000	0.0000;
	6290	6120	0.00336	0.02297	0.00391	221	0	0	0	0	1	0	0	-115.9600	0.3100	116.4200	2.4500	0.0000	0.0000	0.0000	0.0000;
	6121	6174	0.00587	0.03351	0.00504	98	0	0	0	0	1	0	0	12.5900	7.1400	-12.5800	-7.5700	0.0000	0.0000	0.0000	0.0000;
	6121	6179	0.0239	0.05842	0.00765	98	0	0	0	0	1	0	0	2.1300	-3.0400	-2.1200	2.2800	0.0000	0.0000	0.0000	0.0000;
	6220	6121	0.0032	0.02187	0.00372	221	0	0	0	0	1	0	0	79.1600	-23.0400	-78.9400	24.1500	0.0000	0.0000	0.0000	0.0000;
	6220	6121	0.0032	0.02187	0.00372	221	0	0	0	0	1	0	0	79.1600	-23.0400	-78.9400	24.1500	0.0000	0.0000	0.0000	0.0000;
	6122	6327	0.03109	0.07602	0.00995	98	0	0	0	0	1	0	0	4.8200	-11.3400	-4.7700	10.4400	0.0000	0.0000	0.0000	0.0000;
	7337	6122	0.02322	0.13264	0.01993	98	0	0	0	0	1	0	0	27.7100	-5.8700	-27.5200	4.9100	0.0000	0.0000	0.0000	0.0000;
	6233	6123	0.00405	0.02315	0.00348	98	0	0	0	0	1	0	0	-23.3200	-6.4000	23.3400	6.2100	0.0000	0.0000	0.0000	0.0000;
	6124	6131	0.01842	0.07644	0.01297	149	0	0	0	0	1	0	0	77.7600	-0.7700	-76.6500	4.1200	0.0000	0.0000	0.0000	0.0000;
	6191	6124	0.00835	0.05393	0.01029	221	0	0	0	0	1	0	0	-68.9300	0.5500	69.3400	1.0300	0.0000	0.0000	0.0000	0.0000;
	6124	6314	0.01906	0.08338	0.0127	149	0	0	0	0	1	0	0	67.7000	-9.6200	-66.8100	12.2400	0.0000	0.0000	0.0000	0.0000;
	6180	6125	0.00599	0.02482	0.00421	149	0	0	0	0	1	0	0	-89.3000	11.8900	89.7900	-10.2400	0.0000	0.0000	0.0000	0.0000;
	6125	6322	0.01845	0.08069	0.01229	149	0	0	0	0	1	0	0	-92.3900	9.5100	94.0100	-3.6500	0.0000	0.0000	0.0000	0.0000;
	6126	6130	0.00394	0.01755	0.00257	221	0	0	0	0	1	0	0	-30.9200	-0.0000	30.9600	-0.0800	0.0000	0.0000	0.0000	0.0000;
	6126	6176	0.00718	0.05004	0.00818	221	0	0	0	0	1	0	0	-20.3300	-11.4800	20.3700	10.9500	0.0000	0.0000	0.0000	0.0000;
	6126	6176	0.00718	0.05004	0.00818	221	0	0	0	0	1	0	0	-20.3300	-11.4800	20.3700	10.9500	0.0000	0.0000	0.0000	0.0000;
	6126	6313	0.00918	0.0551	0.00748	98	0	0	0	0	1	0	0	21.3500	-10.3300	-21.3000	9.9100	0.0000	0.0000	0.0000	0.0000;
	6127	6237	0.01441	0.08233	0.01237	98	0	0	0	0	1	0	0	6.0600	-8.2200	-6.0400	7.0700	0.0000	0.0000	0.0000	0.0000;
	6338	6127	0.01299	0.07418	0.01115	98	0	0	0	0	1	0	0	0.5400	-10.2500	-0.5200	9.2200	0.0000	0.0000	0.0000	0.0000;
	6127	8102	0.03512	0.08585	0.01124	98	0	0	0	0	1	0	0	-30.7700	1.1700	31.1100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	6128	6276	0.01619	0.03957	0.00518	200	0	0	0	0	1	0	0	-3.0600	-16.9700	3.1100	16.5800	0.0000	0.0000	0.0000	0.0000;
	6129	6309	0.02452	0.10724	0.01633	149	0	0	0	0	1	0	0	-39.0400	-1.3200	39.4200	1.3400	0.0000	0.0000	0.0000	0.0000;
	6129	6336	0.01251	0.07513	0.0102	98	0	0	0	0	1	0	0	29.1800	-1.4700	-29.0700	1.1200	0.0000	0.0000	0.0000	0.0000;
	6130	6230	0.0041	0.035	0.0058	230	0	0	0	0	1	0	0	-73.2700	-20.4400	73.5100	21.9400	0.0000	0.0000	0.0000	0.0000;
	6130	6231	0.00525	0.02339	0.00343	149	0	0	0	0	1	0	0	28.9100	16.7200	-28.8500	-16.7900	0.0000	0.0000	0.0000	0.0000;
	6131	6251	0.02579	0.06305	0.00826	98	0	0	0	0	1	0	0	32.7900	-16.5400	-32.4400	16.6000	0.0000	0.0000	0.0000	0.0000;
	6132	6137	0.00931	0.05592	0.00759	98	0	0	0	0	1	0	0	29.2400	-4.7200	-29.1500	4.5100	0.0000	0.0000	0.0000	0.0000;
	6175	6132	0.00341	0.01491	0.00227	250	0	0	0	0	1	0	0	94.2900	14.8100	-93.9700	-13.6200	0.0000	0.0000	0.0000	0.0000;
	6190	6133	0.01462	0.06065	0.01029	149	0	0	0	0	1	0	0	82.6300	-15.3100	-81.6200	18.4500	0.0000	0.0000	0.0000	0.0000;
	6134	6140	0.01102	0.04818	0.00734	149	0	0	0	0	1	0	0	-32.9200	17.0300	33.0700	-17.1200	0.0000	0.0000	0.0000	0.0000;
	6134	6358	0.01529	0.06688	0.01019	149	0	0	0	0	1	0	0	25.3000	-19.1900	-25.1500	18.7800	0.0000	0.0000	0.0000	0.0000;
	6195	6135	0.018	0.07467	0.01267	149	0	0	0	0	1	0	0	-37.0600	-7.6900	37.3200	7.5200	0.0000	0.0000	0.0000	0.0000;
	6358	6136	0.00974	0.04339	0.00636	221	0	0	0	0	1	0	0	-29.6300	45.8400	29.9100	-45.2300	0.0000	0.0000	0.0000	0.0000;
	6137	6184	0.01801	0.04326	0.00587	98	0	0	0	0	1	0	0	-35.1100	6.4500	35.3500	-6.4400	0.0000	0.0000	0.0000	0.0000;
	6137	6217	0.00779	0.01906	0.0025	98	0	0	0	0	1	0	0	22.0800	-22.9100	-22.0000	22.8700	0.0000	0.0000	0.0000	0.0000;
	6157	6138	0.03762	0.09196	0.01204	98	0	0	0	0	1	0	0	2.0700	-7.6400	-2.0500	6.4900	0.0000	0.0000	0.0000	0.0000;
	6138	6286	0.02051	0.0914	0.0134	149	0	0	0	0	1	0	0	-25.6300	-14.3300	25.8100	13.7300	0.0000	0.0000	0.0000	0.0000;
	6139	6339	0.01781	0.10172	0.01528	98	0	0	0	0	1	0	0	19.1500	3.4100	-19.0800	-4.5500	0.0000	0.0000	0.0000	0.0000;
	6142	6141	0.0002	0.00909	0	1326	0	0	1	0	1	0	0	-712.1600	-62.5900	713.1500	107.6800	0.0000	0.0000	0.0000	0.0000;
	6142	6141	0.0002	0.00909	0	1326	0	0	1	0	1	0	0	-712.1600	-62.5900	713.1500	107.6800	0.0000	0.0000	0.0000	0.0000;
	6144	6141	0.00106	0.04778	0	265	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6145	6141	0.00027	0.01788	0	1093	0	0	1	0	1	0	0	322.8500	38.0300	-322.5800	-20.2200	0.0000	0.0000	0.0000	0.0000;
	6146	6141	0.00024	0.01722	0	1090	0	0	1	0	1	0	0	322.8500	39.3900	-322.6100	-22.2200	0.0000	0.0000	0.0000	0.0000;
	6147	6141	0.0002	0.01493	0	1332	0	0	1	0	1	0	0	283.2200	42.7000	-283.0600	-31.1500	0.0000	0.0000	0.0000	0.0000;
	6148	6141	0.00013	0.00914	0	1248	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6149	6141	4e-05	0.00474	0	1255	0	0	1	0	1	0	0	219.4000	127.8400	-219.3800	-124.9600	0.0000	0.0000	0.0000	0.0000;
	6141	6161	0.00052	0.00627	0.4163	2020	0	0	0	0	1	0	0	-255.8900	6.5000	256.2200	-46.1900	0.0000	0.0000	0.0000	0.0000;
	6141	6197	0.00014	0.00318	0.27573	4352	0	0	0	0	1	0	0	1311.6000	105.5700	-1309.2900	-81.7500	0.0000	0.0000	0.0000	0.0000;
	6239	6141	0.00025	0.00304	0.20218	2400	0	0	0	0	1	0	0	1338.6600	159.5500	-1334.3800	-128.8900	0.0000	0.0000	0.0000	0.0000;
	6143	6142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-293.2900	-4.3100	293.5400	22.4700	0.0000	0.0000	0.0000	0.0000;
	6143	6142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-293.2900	-4.3100	293.5400	22.4700	0.0000	0.0000	0.0000	0.0000;
	6143	6142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-293.2900	-4.3100	293.5400	22.4700	0.0000	0.0000	0.0000	0.0000;
	6142	6162	0.00533	0.03805	0.06937	443	0	0	0	0	1	0	0	-40.7300	-3.5800	40.8200	-2.9700	0.0000	0.0000	0.0000	0.0000;
	6143	6284	0.00613	0.04273	0.00699	221	0	0	0	0	1	0	0	108.2300	26.2500	-107.4900	-21.7600	0.0000	0.0000	0.0000	0.0000;
	6143	6284	0.00613	0.04273	0.00699	221	0	0	0	0	1	0	0	108.2300	26.2500	-107.4900	-21.7600	0.0000	0.0000	0.0000	0.0000;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2700	13.6700	165.8500	-9.8900	0.0000	0.0000	0.0000	0.0000;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2700	13.6700	165.8500	-9.8900	0.0000	0.0000	0.0000	0.0000;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2700	13.6700	165.8500	-9.8900	0.0000	0.0000	0.0000	0.0000;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2700	13.6700	165.8500	-9.8900	0.0000	0.0000	0.0000	0.0000;
	6150	6356	0.00408	0.02634	0.00503	221	0	0	0	0	1	0	0	23.8100	-44.0000	-23.7100	44.1200	0.0000	0.0000	0.0000	0.0000;
	6150	6356	0.00408	0.02634	0.00503	221	0	0	0	0	1	0	0	23.8100	-44.0000	-23.7100	44.1200	0.0000	0.0000	0.0000	0.0000;
	6190	6151	0.01488	0.06632	0.00972	221	0	0	0	0	1	0	0	-101.1000	10.0700	102.6100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	6151	6311	0.02053	0.09148	0.01341	149	0	0	0	0	1	0	0	-79.9800	27.1300	81.3900	-22.2100	0.0000	0.0000	0.0000	0.0000;
	6327	6151	0.05056	0.12359	0.01618	150	0	0	0	0	1	0	0	39.8200	-23.9300	-38.7700	24.8300	0.0000	0.0000	0.0000	0.0000;
	6153	6152	0.00286	0.10993	0	155	0	0	1	0	1	0	0	-34.7000	-16.4000	34.7400	18.0500	0.0000	0.0000	0.0000	0.0000;
	6152	6177	0.00504	0.036	0.06563	443	0	0	0	0	1	0	0	-48.7500	-22.9200	48.8800	17.1300	0.0000	0.0000	0.0000	0.0000;
	6152	6198	0.00248	0.02429	0.04673	548	0	0	0	0	1	0	0	14.0000	4.8700	-14.0000	-9.5700	0.0000	0.0000	0.0000	0.0000;
	6241	6153	0.0044	0.03067	0.00501	221	0	0	0	0	1	0	0	87.8400	-0.4300	-87.5000	2.3300	0.0000	0.0000	0.0000	0.0000;
	6241	6153	0.0044	0.03067	0.00501	221	0	0	0	0	1	0	0	87.8400	-0.4300	-87.5000	2.3300	0.0000	0.0000	0.0000	0.0000;
	6153	6324	0.00612	0.0418	0.00711	221	0	0	0	0	1	0	0	50.8700	-9.4200	-50.7000	9.8600	0.0000	0.0000	0.0000	0.0000;
	6153	6324	0.00612	0.0418	0.00711	221	0	0	0	0	1	0	0	50.8700	-9.4200	-50.7000	9.8600	0.0000	0.0000	0.0000	0.0000;
	6176	6154	0.01188	0.04928	0.00836	149	0	0	0	0	1	0	0	-11.2400	10.3000	11.2700	-11.0000	0.0000	0.0000	0.0000	0.0000;
	6252	6154	0.02199	0.0912	0.01548	149	0	0	0	0	1	0	0	55.0300	2.4200	-54.3700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	6155	6284	0.00973	0.05559	0.00835	98	0	0	0	0	1	0	0	-7.5600	-13.5800	7.5800	12.8900	0.0000	0.0000	0.0000	0.0000;
	6156	6282	0.00873	0.05961	0.01014	221	0	0	0	0	1	0	0	121.8900	-18.0600	-120.5900	25.8500	0.0000	0.0000	0.0000	0.0000;
	6158	6341	0.02816	0.06884	0.00901	98	0	0	0	0	1	0	0	-19.5300	34.4500	19.9700	-34.3100	0.0000	0.0000	0.0000	0.0000;
	8104	6158	0.00916	0.05232	0.00786	98	0	0	0	0	1	0	0	-13.8000	-30.0100	13.9000	29.7600	0.0000	0.0000	0.0000	0.0000;
	6281	6159	0.00206	0.00903	0.00138	250	0	0	0	0	1	0	0	-76.0800	85.9700	76.3500	-84.9300	0.0000	0.0000	0.0000	0.0000;
	6160	6175	0.00216	0.01479	0.00252	221	0	0	0	0	1	0	0	49.3200	4.8900	-49.2700	-4.7600	0.0000	0.0000	0.0000	0.0000;
	6160	6175	0.00216	0.01479	0.00252	221	0	0	0	0	1	0	0	49.3200	4.8900	-49.2700	-4.7600	0.0000	0.0000	0.0000	0.0000;
	6160	6233	0.00526	0.02342	0.00343	149	0	0	0	0	1	0	0	41.8700	12.1700	-41.7700	-12.0400	0.0000	0.0000	0.0000	0.0000;
	6160	6330	0.00719	0.03146	0.00479	149	0	0	0	0	1	0	0	80.7300	-10.5700	-80.2400	12.2500	0.0000	0.0000	0.0000	0.0000;
	6162	6161	0.00024	0.01685	0	1132	0	0	1	0	1	0	0	-387.1700	-21.1300	387.5200	45.6100	0.0000	0.0000	0.0000	0.0000;
	6164	6161	0.00022	0.01652	0	880	0	0	1	0	1	0	0	71.4300	38.3000	-71.4200	-37.2800	0.0000	0.0000	0.0000	0.0000;
	6165	6161	0.00034	0.01841	0	879	0	0	1	0	1	0	0	71.4300	33.9900	-71.4100	-32.9000	0.0000	0.0000	0.0000	0.0000;
	6166	6161	0.00011	0.00775	0	880	0	0	1	0	1	0	0	71.4300	82.0000	-71.4200	-81.1300	0.0000	0.0000	0.0000	0.0000;
	6167	6161	0.0002	0.01447	0	883	0	0	1	0	1	0	0	71.4300	43.7200	-71.4200	-42.7600	0.0000	0.0000	0.0000	0.0000;
	6161	7018	0.00084	0.01712	1.19421	3146	0	0	0	0	1	0	0	-1333.7200	157.4900	1348.3700	15.9100	0.0000	0.0000	0.0000	0.0000;
	6163	6162	0.00109	0.04275	0	184.2	0	0	1	0	1	0	0	-107.0800	-11.9600	107.2000	16.8200	0.0000	0.0000	0.0000	0.0000;
	6162	6277	0.00506	0.03614	0.0659	443	0	0	0	0	1	0	0	146.0100	-2.0300	-144.9700	2.7000	0.0000	0.0000	0.0000	0.0000;
	6279	6162	0.00087	0.00624	0.01138	443	0	0	0	0	1	0	0	-93.0600	-9.9600	93.1300	9.3100	0.0000	0.0000	0.0000	0.0000;
	6280	6163	0.00495	0.02053	0.00348	149	0	0	0	0	1	0	0	-27.9600	-10.4500	28.0000	10.2800	0.0000	0.0000	0.0000	0.0000;
	6168	6209	0.01804	0.07482	0.0127	149	0	0	0	0	1	0	0	-48.5900	-2.3400	49.0300	2.8800	0.0000	0.0000	0.0000	0.0000;
	6168	6261	0.00295	0.00722	0.00094	98	0	0	0	0	1	0	0	48.0300	20.5400	-47.9500	-20.4300	0.0000	0.0000	0.0000	0.0000;
	6170	6169	0.00027	0.01779	0	1108	0	0	1	0	1	0	0	-432.9200	-28.0900	433.4100	60.4600	0.0000	0.0000	0.0000	0.0000;
	6169	6239	0.00065	0.00782	0.51936	2020	0	0	0	0	1	0	0	-433.4100	-60.4600	434.5800	19.5500	0.0000	0.0000	0.0000	0.0000;
	6171	6170	0.00057	0.03437	0	297	0	0	1	0	1	0	0	-167.1900	-32.9700	167.3600	42.8900	0.0000	0.0000	0.0000	0.0000;
	6170	6235	0.0015	0.01464	0.02816	548	0	0	0	0	1	0	0	78.0200	1.5900	-77.9400	-3.6300	0.0000	0.0000	0.0000	0.0000;
	6308	6170	0.00343	0.02448	0.04463	443	0	0	0	0	1	0	0	-94.9500	7.1700	95.2600	-9.6200	0.0000	0.0000	0.0000	0.0000;
	6170	6334	0.00357	0.02552	0.04652	443	0	0	0	0	1	0	0	92.2800	-6.7700	-91.9900	4.0800	0.0000	0.0000	0.0000	0.0000;
	6236	6171	0.00723	0.05035	0.00823	221	0	0	0	0	1	0	0	-53.2300	-0.1400	53.4400	0.7400	0.0000	0.0000	0.0000	0.0000;
	6173	6172	0.0013	0.05717	0	137	0	0	1	0	1	0	0	-68.2600	2.4300	68.3200	0.1800	0.0000	0.0000	0.0000	0.0000;
	6173	6265	0.00345	0.01429	0.00242	250	0	0	0	0	1	0	0	76.9600	-33.0800	-76.7200	33.8100	0.0000	0.0000	0.0000	0.0000;
	7020	6173	0.03858	0.09432	0.01235	98	0	0	0	0	1	0	0	39.2000	-14.9800	-38.5500	15.3300	0.0000	0.0000	0.0000	0.0000;
	6174	6203	0.00829	0.02025	0.00265	221	0	0	0	0	1	0	0	74.0200	15.8100	-73.5500	-14.9100	0.0000	0.0000	0.0000	0.0000;
	6174	6250	0.00258	0.01476	0.00222	98	0	0	0	0	1	0	0	54.7200	35.0400	-54.6100	-34.6300	0.0000	0.0000	0.0000	0.0000;
	6174	6320	0.00372	0.02404	0.00459	221	0	0	0	0	1	0	0	-105.9600	-35.2100	106.4200	37.7500	0.0000	0.0000	0.0000	0.0000;
	6174	6320	0.00372	0.02404	0.00459	221	0	0	0	0	1	0	0	-105.9600	-35.2100	106.4200	37.7500	0.0000	0.0000	0.0000	0.0000;
	6175	6194	0.01297	0.05381	0.00913	149	0	0	0	0	1	0	0	-41.2700	3.1000	41.5000	-3.0300	0.0000	0.0000	0.0000	0.0000;
	6175	6289	0.01181	0.02887	0.00378	98	0	0	0	0	1	0	0	16.1800	1.5500	-16.1400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	6230	6176	0.0023	0.016	0.0026	221	0	0	0	0	1	0	0	132.8500	10.7600	-132.4400	-8.1700	0.0000	0.0000	0.0000	0.0000;
	6178	6177	0.00082	0.04251	0	172.8	0	0	1	0	1	0	0	-133.6000	-26.7700	133.7500	34.5700	0.0000	0.0000	0.0000	0.0000;
	6178	6177	0.00082	0.04251	0	172.8	0	0	1	0	1	0	0	-133.6000	-26.7700	133.7500	34.5700	0.0000	0.0000	0.0000	0.0000;
	6235	6177	0.00202	0.01441	0.02628	523	0	0	0	0	1	0	0	152.5100	-53.2300	-152.0000	54.1400	0.0000	0.0000	0.0000	0.0000;
	6177	6287	0.00317	0.02266	0.04132	443	0	0	0	0	1	0	0	54.0000	55.4000	-53.8100	-58.2800	0.0000	0.0000	0.0000	0.0000;
	6177	6299	0.00682	0.06665	0.12825	548	0	0	0	0	1	0	0	-89.5200	7.0600	90.0600	-15.1300	0.0000	0.0000	0.0000	0.0000;
	6177	6308	0.00546	0.03901	0.07112	443	0	0	0	0	1	0	0	-25.6300	11.1200	25.6800	-18.1600	0.0000	0.0000	0.0000	0.0000;
	6334	6177	0.00073	0.00718	0.01381	647	0	0	0	0	1	0	0	139.8300	-83.8400	-139.6500	84.2500	0.0000	0.0000	0.0000	0.0000;
	6178	6209	0.00915	0.04079	0.00598	149	0	0	0	0	1	0	0	35.1300	4.4000	-35.0200	-4.5000	0.0000	0.0000	0.0000	0.0000;
	6332	6178	0.00369	0.02383	0.00455	221	0	0	0	0	1	0	0	-97.2700	-9.2300	97.6200	11.0500	0.0000	0.0000	0.0000	0.0000;
	6291	6179	0.00323	0.0194	0.00263	98	0	0	0	0	1	0	0	9.7300	5.4000	-9.7300	-5.6400	0.0000	0.0000	0.0000	0.0000;
	6182	6201	0.00497	0.02172	0.00331	149	0	0	0	0	1	0	0	-1.4900	-33.6800	1.5500	33.6100	0.0000	0.0000	0.0000	0.0000;
	6183	6206	0.01289	0.07363	0.01106	98	0	0	0	0	1	0	0	27.4300	4.9600	-27.3300	-5.5100	0.0000	0.0000	0.0000	0.0000;
	6184	6185	0.01258	0.03077	0.00403	98	0	0	0	0	1	0	0	-12.3800	-2.1200	12.4000	1.7900	0.0000	0.0000	0.0000	0.0000;
	6184	6205	0.00904	0.04029	0.00591	149	0	0	0	0	1	0	0	-61.1500	6.9900	61.5100	-5.9700	0.0000	0.0000	0.0000	0.0000;
	6184	6219	0.02323	0.05678	0.00744	98	0	0	0	0	1	0	0	-10.2100	-12.1400	10.2700	11.5500	0.0000	0.0000	0.0000	0.0000;
	6185	6313	0.01416	0.03461	0.00453	98	0	0	0	0	1	0	0	-33.2300	-7.6900	33.4000	7.6600	0.0000	0.0000	0.0000	0.0000;
	6186	6187	0.00175	0.01131	0.00216	221	0	0	0	0	1	0	0	88.4300	10.9500	-88.2900	-10.2500	0.0000	0.0000	0.0000	0.0000;
	6186	6187	0.00175	0.01131	0.00216	221	0	0	0	0	1	0	0	88.4300	10.9500	-88.2900	-10.2500	0.0000	0.0000	0.0000	0.0000;
	6186	6351	0.00169	0.0118	0.00193	221	0	0	0	0	1	0	0	-108.1100	-16.5300	108.3200	17.7700	0.0000	0.0000	0.0000	0.0000;
	6186	6351	0.00169	0.0118	0.00193	221	0	0	0	0	1	0	0	-108.1100	-16.5300	108.3200	17.7700	0.0000	0.0000	0.0000	0.0000;
	6187	6219	0.00752	0.03293	0.00502	149	0	0	0	0	1	0	0	50.0300	-18.4900	-49.8100	18.9500	0.0000	0.0000	0.0000	0.0000;
	6187	6289	0.00637	0.02643	0.00449	149	0	0	0	0	1	0	0	46.1000	16.2000	-45.9400	-15.9800	0.0000	0.0000	0.0000	0.0000;
	6189	6188	0.00227	0.06067	0	178	0	0	1	0	1	0	0	-80.5400	-0.8200	80.6900	4.6700	0.0000	0.0000	0.0000	0.0000;
	6188	7305	0.00756	0.05401	0.09846	460	0	0	0	0	1	0	0	-157.5300	18.3000	159.4000	-15.1600	0.0000	0.0000	0.0000	0.0000;
	6327	6189	0.01842	0.11058	0.01501	98	0	0	0	0	1	0	0	-52.6600	8.5000	53.1700	-6.9300	0.0000	0.0000	0.0000	0.0000;
	6193	6192	0.00113	0.06451	0	125	0	0	1	0	1	0	0	-49.5300	-8.3900	49.5600	10.0200	0.0000	0.0000	0.0000	0.0000;
	6193	6206	0.01507	0.09046	0.01228	98	0	0	0	0	1	0	0	-8.4800	-1.3300	8.4900	0.1700	0.0000	0.0000	0.0000	0.0000;
	6193	6326	0.03488	0.08525	0.01116	98	0	0	0	0	1	0	0	22.3300	-0.4000	-22.1500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	6196	6194	0.01994	0.08268	0.01403	149	0	0	0	0	1	0	0	23.8500	7.1200	-23.7300	-7.9800	0.0000	0.0000	0.0000	0.0000;
	6194	6231	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	30.8600	3.9100	-30.7800	-4.0800	0.0000	0.0000	0.0000	0.0000;
	6232	6194	0.00593	0.04134	0.00676	221	0	0	0	0	1	0	0	93.5900	8.5000	-93.0600	-5.4800	0.0000	0.0000	0.0000	0.0000;
	6195	7314	0.01465	0.06078	0.01031	149	0	0	0	0	1	0	0	34.4000	6.9300	-34.2200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	6198	6197	0.00015	0.01413	0	1372	0	0	1	0	1	0	0	-583.3400	-48.8200	583.8400	96.4400	0.0000	0.0000	0.0000	0.0000;
	6197	6234	0.00025	0.003	0.19905	2020	0	0	0	0	1	0	0	435.0400	-29.5000	-434.5800	14.3000	0.0000	0.0000	0.0000	0.0000;
	6197	6333	0.00012	0.00144	0.09542	2020	0	0	0	0	1	0	0	290.4100	14.8200	-290.3100	-23.5500	0.0000	0.0000	0.0000	0.0000;
	6199	6198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-291.9400	-3.4000	292.3400	17.6800	0.0000	0.0000	0.0000	0.0000;
	6199	6198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-291.9400	-3.4000	292.3400	17.6800	0.0000	0.0000	0.0000	0.0000;
	6199	6198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-291.9400	-3.4000	292.3400	17.6800	0.0000	0.0000	0.0000	0.0000;
	6287	6198	0.00092	0.00901	0.01734	548	0	0	0	0	1	0	0	98.0200	-41.6100	-97.9100	40.8600	0.0000	0.0000	0.0000	0.0000;
	6337	6199	0.00218	0.01487	0.00253	221	0	0	0	0	1	0	0	-100.7300	21.3800	100.9600	-20.0700	0.0000	0.0000	0.0000	0.0000;
	6337	6199	0.00218	0.01487	0.00253	221	0	0	0	0	1	0	0	-100.7300	21.3800	100.9600	-20.0700	0.0000	0.0000	0.0000	0.0000;
	6200	6225	0.00252	0.01513	0.00205	98	0	0	0	0	1	0	0	16.1400	-8.0100	-16.1300	7.8600	0.0000	0.0000	0.0000	0.0000;
	6200	6275	0.00286	0.01632	0.00245	98	0	0	0	0	1	0	0	4.0500	4.0300	-4.0500	-4.2600	0.0000	0.0000	0.0000	0.0000;
	6200	6284	0.00797	0.03555	0.00521	149	0	0	0	0	1	0	0	-66.4700	-9.1300	66.8400	10.2700	0.0000	0.0000	0.0000	0.0000;
	6201	6203	0.01894	0.04631	0.00606	98	0	0	0	0	1	0	0	-12.8700	25.0500	13.0300	-25.2700	0.0000	0.0000	0.0000	0.0000;
	6201	6356	0.00518	0.02956	0.00444	245	0	0	0	0	1	0	0	-27.7500	-69.7300	28.0400	70.9400	0.0000	0.0000	0.0000	0.0000;
	6280	6202	0.02835	0.06931	0.00908	115	0	0	0	0	1	0	0	13.5700	-9.0000	-13.5000	8.2500	0.0000	0.0000	0.0000	0.0000;
	6340	6202	0.01509	0.08621	0.01295	115	0	0	0	0	1	0	0	17.3000	-2.4000	-17.2500	1.3400	0.0000	0.0000	0.0000	0.0000;
	6204	6337	0.00539	0.03236	0.00439	98	0	0	0	0	1	0	0	-22.6000	-38.7300	22.7100	38.9500	0.0000	0.0000	0.0000	0.0000;
	6205	6223	0.00232	0.01501	0.00286	221	0	0	0	0	1	0	0	-91.7300	-14.2900	91.9400	15.3500	0.0000	0.0000	0.0000	0.0000;
	6205	6223	0.00232	0.01501	0.00286	221	0	0	0	0	1	0	0	-91.7300	-14.2900	91.9400	15.3500	0.0000	0.0000	0.0000	0.0000;
	6207	6282	0.01027	0.04493	0.00684	149	0	0	0	0	1	0	0	-93.4000	36.9400	94.4000	-33.2800	0.0000	0.0000	0.0000	0.0000;
	6207	6313	0.0096	0.05765	0.00782	221	0	0	0	0	1	0	0	-4.1400	51.0400	4.3900	-50.3500	0.0000	0.0000	0.0000	0.0000;
	6331	6208	0.00218	0.0152	0.00249	221	0	0	0	0	1	0	0	30.6900	32.7500	-30.6400	-32.6800	0.0000	0.0000	0.0000	0.0000;
	6331	6208	0.00218	0.0152	0.00249	221	0	0	0	0	1	0	0	30.6900	32.7500	-30.6400	-32.6800	0.0000	0.0000	0.0000	0.0000;
	6208	6353	0.0108	0.04812	0.00706	149	0	0	0	0	1	0	0	-71.6900	-4.5500	72.2600	6.4200	0.0000	0.0000	0.0000	0.0000;
	6309	6209	0.018	0.078	0.012	150	0	0	0	0	1	0	0	21.6200	-0.3300	-21.5400	-0.5200	0.0000	0.0000	0.0000	0.0000;
	6211	6210	0.0003	0.01639	0	978	0	0	1	0	1	0	0	-225.1900	-33.7500	225.3400	41.8100	0.0000	0.0000	0.0000	0.0000;
	6213	6210	0.00066	0.04478	0	363	0	0	1	0	1	0	0	177.9000	19.4500	-177.7000	-6.1900	0.0000	0.0000	0.0000	0.0000;
	6214	6210	0.00044	0.02757	0	718	0	0	1	0	1	0	0	552.3000	55.5400	-551.0500	23.0000	0.0000	0.0000	0.0000	0.0000;
	6215	6210	0.0001	0.0071	0	721	0	0	1	0	1	0	0	552.3000	99.9300	-552.0100	-79.2500	0.0000	0.0000	0.0000	0.0000;
	6216	6210	0.00021	0.01596	0	710	0	0	1	0	1	0	0	552.3000	58.8100	-551.7000	-13.2900	0.0000	0.0000	0.0000	0.0000;
	6210	6292	0.00114	0.01377	0.91489	2020	0	0	0	0	1	0	0	252.4600	11.9800	-251.7400	-100.0000	0.0000	0.0000	0.0000	0.0000;
	6212	6211	0.00083	0.03328	0	381	0	0	1	0	1	0	0	-147.7400	-13.8400	147.9100	20.8800	0.0000	0.0000	0.0000	0.0000;
	6211	6359	0.00367	0.02624	0.04784	443	0	0	0	0	1	0	0	77.2800	12.8600	-77.0600	-16.3300	0.0000	0.0000	0.0000	0.0000;
	6218	6231	0.02084	0.09119	0.01389	149	0	0	0	0	1	0	0	10.9000	-2.1200	-10.8800	0.8900	0.0000	0.0000	0.0000	0.0000;
	6278	6218	0.00985	0.04084	0.00693	149	0	0	0	0	1	0	0	62.5500	13.4100	-62.1500	-12.4000	0.0000	0.0000	0.0000	0.0000;
	6219	6345	0.00408	0.02332	0.0035	98	0	0	0	0	1	0	0	-20.9300	31.5200	20.9900	-31.5200	0.0000	0.0000	0.0000	0.0000;
	6221	6322	0.01605	0.09634	0.01307	98	0	0	0	0	1	0	0	4.5700	15.8200	-4.5300	-16.8900	0.0000	0.0000	0.0000	0.0000;
	6223	6222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-259.9600	-44.5800	260.1700	56.7400	0.0000	0.0000	0.0000	0.0000;
	6223	6222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-259.9600	-44.5800	260.1700	56.7400	0.0000	0.0000	0.0000	0.0000;
	6223	6222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-259.9600	-44.5800	260.1700	56.7400	0.0000	0.0000	0.0000	0.0000;
	6222	6229	0.00375	0.03669	0.07059	548	0	0	0	0	1	0	0	-121.3100	-47.0400	121.9400	45.9600	0.0000	0.0000	0.0000	0.0000;
	6255	6222	0.00167	0.01635	0.03146	647	0	0	0	0	1	0	0	315.0000	59.7300	-313.3200	-46.4900	0.0000	0.0000	0.0000	0.0000;
	6222	6293	0.00233	0.0228	0.04388	647	0	0	0	0	1	0	0	-208.8200	-27.6400	209.8600	33.3300	0.0000	0.0000	0.0000	0.0000;
	6222	6354	0.00491	0.03508	0.06396	443	0	0	0	0	1	0	0	-11.2400	-13.4100	11.2500	7.0900	0.0000	0.0000	0.0000	0.0000;
	6227	6223	0.00231	0.01613	0.00264	250	0	0	0	0	1	0	0	-146.5800	-17.5500	147.1000	20.9400	0.0000	0.0000	0.0000	0.0000;
	6227	6223	0.00231	0.01613	0.00264	250	0	0	0	0	1	0	0	-146.5800	-17.5500	147.1000	20.9400	0.0000	0.0000	0.0000	0.0000;
	6224	6331	0.00467	0.01938	0.00329	149	0	0	0	0	1	0	0	-21.2800	-34.7300	21.3600	34.7400	0.0000	0.0000	0.0000	0.0000;
	6225	6307	0.00669	0.0298	0.00437	149	0	0	0	0	1	0	0	-9.3200	5.5200	9.3300	-5.9100	0.0000	0.0000	0.0000	0.0000;
	6227	6238	0.00232	0.01616	0.00264	221	0	0	0	0	1	0	0	59.3700	10.2700	-59.2900	-9.9100	0.0000	0.0000	0.0000	0.0000;
	6227	6238	0.00232	0.01616	0.00264	221	0	0	0	0	1	0	0	59.3700	10.2700	-59.2900	-9.9100	0.0000	0.0000	0.0000	0.0000;
	6227	6330	0.01472	0.036	0.00471	98	0	0	0	0	1	0	0	48.0600	-21.2200	-47.6400	21.7900	0.0000	0.0000	0.0000	0.0000;
	6229	6228	0.00011	0.01313	0	1208	0	0	1	0	1	0	0	-573.8700	32.1100	574.2200	9.5900	0.0000	0.0000	0.0000	0.0000;
	6298	6228	0.00022	0.00262	0.17409	2020	0	0	0	0	1	0	0	574.9200	-0.2000	-574.2200	-9.5900	0.0000	0.0000	0.0000	0.0000;
	6230	6229	0.00061	0.03602	0	350	0	0	1	0	1	0	0	-195.7900	-47.1200	196.0300	61.7400	0.0000	0.0000	0.0000	0.0000;
	6230	6229	0.00061	0.03602	0	350	0	0	1	0	1	0	0	-195.7900	-47.1200	196.0300	61.7400	0.0000	0.0000	0.0000	0.0000;
	6277	6229	0.00147	0.01434	0.0276	548	0	0	0	0	1	0	0	-59.7700	-59.0800	59.8700	57.2000	0.0000	0.0000	0.0000	0.0000;
	6230	6278	0.009	0.05404	0.00733	140	0	0	0	0	1	0	0	-6.3000	7.2800	6.3100	-7.9600	0.0000	0.0000	0.0000	0.0000;
	6232	6294	0.00252	0.01629	0.00311	221	0	0	0	0	1	0	0	-80.1100	-13.6900	80.2800	14.4600	0.0000	0.0000	0.0000	0.0000;
	6232	6294	0.00252	0.01629	0.00311	221	0	0	0	0	1	0	0	-80.1100	-13.6900	80.2800	14.4600	0.0000	0.0000	0.0000	0.0000;
	6235	6234	6e-05	0.00475	0	1190	0	0	1	0	1	0	0	-569.8100	-60.7500	570.0000	75.8800	0.0000	0.0000	0.0000	0.0000;
	6236	6235	0.00075	0.02962	0	406	0	0	1	0	1	0	0	-247.1400	-40.2000	247.6200	58.8100	0.0000	0.0000	0.0000	0.0000;
	6236	6235	0.00075	0.02962	0	406	0	0	1	0	1	0	0	-247.1400	-40.2000	247.6200	58.8100	0.0000	0.0000	0.0000	0.0000;
	6325	6237	0.01418	0.05883	0.00998	149	0	0	0	0	1	0	0	-27.1300	7.3100	27.2400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	6237	8102	0.02383	0.14308	0.01942	98	0	0	0	0	1	0	0	-23.0800	0.2500	23.2100	-1.4400	0.0000	0.0000	0.0000	0.0000;
	6238	6345	0.00383	0.02298	0.00312	98	0	0	0	0	1	0	0	-16.2300	-18.3700	16.2600	18.2100	0.0000	0.0000	0.0000	0.0000;
	6240	6239	0.00028	0.01264	0	1194	0	0	1	0	1	0	0	-634.6200	-114.9700	635.7600	166.2700	0.0000	0.0000	0.0000	0.0000;
	6242	6239	0.0004	0.04713	0	380	0	0	1	0	1	0	0	60.8300	18.8300	-60.8100	-17.0600	0.0000	0.0000	0.0000	0.0000;
	6243	6239	0.00024	0.01934	0	690	0	0	1	0	1	0	0	182.4900	45.8900	-182.4100	-39.5600	0.0000	0.0000	0.0000	0.0000;
	6244	6239	0.00024	0.01637	0	957	0	0	1	0	1	0	0	297.1700	55.7200	-296.9700	-41.8800	0.0000	0.0000	0.0000	0.0000;
	6245	6239	0.00021	0.01383	0	965	0	0	1	0	1	0	0	297.1700	64.3100	-296.9900	-52.4900	0.0000	0.0000	0.0000	0.0000;
	6246	6239	0.00011	0.00711	0	967	0	0	1	0	1	0	0	297.1700	121.1700	-297.0600	-114.4000	0.0000	0.0000	0.0000	0.0000;
	6247	6239	0.00014	0.00867	0	694	0	0	1	0	1	0	0	182.8200	93.3200	-182.7600	-89.9400	0.0000	0.0000	0.0000	0.0000;
	6248	6239	0.00018	0.01749	0	689	0	0	1	0	1	0	0	182.8200	50.7800	-182.7600	-44.9600	0.0000	0.0000	0.0000	0.0000;
	6249	6239	0.00046	0.02531	0	685	0	0	1	0	1	0	0	182.8200	35.1100	-182.6700	-27.0000	0.0000	0.0000	0.0000	0.0000;
	6239	7414	0.0015	0.019	1.24	2000	0	0	0	0	1	0	0	-1143.6300	200.1100	1163.0700	-84.7000	0.0000	0.0000	0.0000	0.0000;
	6241	6240	0.00111	0.05088	0	300	0	0	1	0	1	0	0	-175.7100	-24.4700	176.0700	40.6700	0.0000	0.0000	0.0000	0.0000;
	6241	6240	0.00111	0.05088	0	300	0	0	1	0	1	0	0	-175.7100	-24.4700	176.0700	40.6700	0.0000	0.0000	0.0000	0.0000;
	6240	6287	0.00218	0.02128	0.04095	647	0	0	0	0	1	0	0	347.4900	7.6000	-344.9200	13.3200	0.0000	0.0000	0.0000	0.0000;
	6240	6321	0.00473	0.03381	0.06164	443	0	0	0	0	1	0	0	-65.0000	26.0200	65.2300	-30.6300	0.0000	0.0000	0.0000	0.0000;
	6253	6329	0.01564	0.06488	0.01101	149	0	0	0	0	1	0	0	56.6800	-12.2200	-56.1700	13.2100	0.0000	0.0000	0.0000	0.0000;
	6255	6254	4e-05	0.00481	0	1350	0	0	1	0	1	0	0	-806.1700	-160.6000	806.4300	192.3100	0.0000	0.0000	0.0000	0.0000;
	6257	6254	0.00011	0.01147	0	726	0	0	1	0	1	0	0	58.9500	-9.8900	-58.9500	10.2900	0.0000	0.0000	0.0000	0.0000;
	6258	6254	0.00037	0.02186	0	731	0	0	1	0	1	0	0	106.9600	-5.6000	-106.9200	8.0100	0.0000	0.0000	0.0000	0.0000;
	6259	6254	0.00044	0.02142	0	333	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6260	6254	0.00018	0.01038	0	914	0	0	1	0	1	0	0	78.1000	-11.5700	-78.0900	12.1900	0.0000	0.0000	0.0000	0.0000;
	6292	6254	7e-05	0.00142	0.09917	2768	0	0	0	0	1	0	0	871.0600	93.9600	-870.5500	-93.8900	0.0000	0.0000	0.0000	0.0000;
	6256	6255	0.00085	0.04835	0	300	0	0	1	0	1	0	0	-170.9000	-26.9500	171.1600	41.5900	0.0000	0.0000	0.0000	0.0000;
	6256	6255	0.00085	0.04835	0	300	0	0	1	0	1	0	0	-170.9000	-26.9500	171.1600	41.5900	0.0000	0.0000	0.0000	0.0000;
	6262	6319	0.01214	0.07287	0.00989	98	0	0	0	0	1	0	0	32.3000	7.8000	-32.1700	-7.9400	0.0000	0.0000	0.0000	0.0000;
	6264	6263	0.00081	0.03319	0	120	0	0	1	0	1	0	0	-84.0500	-5.5600	84.1100	7.9000	0.0000	0.0000	0.0000	0.0000;
	6321	6263	0.00395	0.03863	0.07433	647	0	0	0	0	1	0	0	-221.0500	25.1000	222.9900	-13.6700	0.0000	0.0000	0.0000	0.0000;
	6263	7274	0.00452	0.04698	0.16009	750	0	0	0	0	1	0	0	-304.3600	28.6300	308.5500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	6266	6265	0.00703	0.24052	0	29	0	0	1	0	1	0	0	4.5000	1.7200	-4.5000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	6267	6265	0.01927	0.55179	0	35	0	0	1	0	1	0	0	7.2000	2.7300	-7.1900	-2.4200	0.0000	0.0000	0.0000	0.0000;
	6268	6265	0.00822	0.17407	0	30	0	0	1	0	1	0	0	4.5000	1.7200	-4.5000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	6269	6265	0.0207	0.59011	0	32	0	0	1	0	1	0	0	7.2000	2.7300	-7.1900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	6270	6265	0.01825	0.32424	0	47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6271	6265	0.00336	0.1392	0	42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6272	6265	0.00455	0.19054	0	35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6273	6265	0.00863	0.26216	0	32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6274	6265	0.00902	0.4175	0	39	0	0	1	0	1	0	0	8.4000	3.2000	-8.3900	-2.8800	0.0000	0.0000	0.0000	0.0000;
	6275	6324	0.00458	0.02955	0.00564	221	0	0	0	0	1	0	0	-53.2700	-13.5400	53.4200	13.9100	0.0000	0.0000	0.0000	0.0000;
	6275	6324	0.00458	0.02955	0.00564	221	0	0	0	0	1	0	0	-53.2700	-13.5400	53.4200	13.9100	0.0000	0.0000	0.0000	0.0000;
	6278	6277	0.00046	0.02831	0	331	0	0	1	0	1	0	0	-204.5400	-43.8900	204.7400	56.3800	0.0000	0.0000	0.0000	0.0000;
	6280	6279	0.00106	0.03718	0	163.2	0	0	1	0	1	0	0	-121.6400	-19.0900	121.8000	24.6500	0.0000	0.0000	0.0000	0.0000;
	6279	6299	0.00218	0.02135	0.04107	548	0	0	0	0	1	0	0	-50.7400	-9.9500	50.8000	6.2400	0.0000	0.0000	0.0000	0.0000;
	6286	6285	0.00032	0.0236	0	311	0	0	1	0	1	0	0	-195.1000	38.9600	195.2200	-29.9800	0.0000	0.0000	0.0000	0.0000;
	6328	6286	0.0331	0.08092	0.0106	98	0	0	0	0	1	0	0	-24.9500	-14.8800	25.2300	14.4700	0.0000	0.0000	0.0000	0.0000;
	6288	6287	0.00058	0.03855	0	300	0	0	1	0	1	0	0	-182.9100	-33.3600	183.1200	46.9900	0.0000	0.0000	0.0000	0.0000;
	6288	6287	0.00058	0.03855	0	300	0	0	1	0	1	0	0	-182.9100	-33.3600	183.1200	46.9900	0.0000	0.0000	0.0000	0.0000;
	6288	6307	0.00199	0.01356	0.00231	221	0	0	0	0	1	0	0	70.1300	16.0600	-70.0300	-15.5600	0.0000	0.0000	0.0000	0.0000;
	6288	6307	0.00199	0.01356	0.00231	221	0	0	0	0	1	0	0	70.1300	16.0600	-70.0300	-15.5600	0.0000	0.0000	0.0000	0.0000;
	6288	6323	0.0013	0.00886	0.00151	221	0	0	0	0	1	0	0	29.5100	-6.2900	-29.4900	6.2200	0.0000	0.0000	0.0000	0.0000;
	6288	6323	0.0013	0.00886	0.00151	221	0	0	0	0	1	0	0	29.5100	-6.2900	-29.4900	6.2200	0.0000	0.0000	0.0000	0.0000;
	6290	6331	0.00175	0.01218	0.00199	221	0	0	0	0	1	0	0	82.1500	-9.8900	-82.0300	10.5400	0.0000	0.0000	0.0000	0.0000;
	6290	6331	0.00175	0.01218	0.00199	221	0	0	0	0	1	0	0	82.1500	-9.8900	-82.0300	10.5400	0.0000	0.0000	0.0000	0.0000;
	6293	6292	0.0002	0.01411	0	1210	0	0	1	0	1	0	0	-385.9100	-74.9300	386.2100	96.2900	0.0000	0.0000	0.0000	0.0000;
	6295	6292	0.00017	0.00896	0	756	0	0	1	0	1	0	0	62.6700	-22.8900	-62.6600	23.2700	0.0000	0.0000	0.0000	0.0000;
	6296	6292	0.00013	0.00766	0	762	0	0	1	0	1	0	0	62.6700	-22.8900	-62.6600	23.2200	0.0000	0.0000	0.0000	0.0000;
	6297	6292	0.00029	0.02084	0	765	0	0	1	0	1	0	0	62.7000	-15.0200	-62.6900	15.8600	0.0000	0.0000	0.0000	0.0000;
	6294	6293	0.00058	0.02427	0	217.8	0	0	1	0	1	0	0	-175.8700	-33.8200	176.0500	41.6000	0.0000	0.0000	0.0000	0.0000;
	6294	6339	0.01129	0.02712	0.00368	98	0	0	0	0	1	0	0	15.3200	4.8900	-15.2900	-5.1900	0.0000	0.0000	0.0000	0.0000;
	6299	6298	0.0002	0.01939	0	994	0	0	1	0	1	0	0	-206.4500	-3.2600	206.5400	11.2200	0.0000	0.0000	0.0000	0.0000;
	6301	6298	0.00035	0.02541	0	225	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	6302	6298	0.00029	0.02162	0	897	0	0	1	0	1	0	0	246.5600	-27.4400	-246.3900	40.3800	0.0000	0.0000	0.0000	0.0000;
	6303	6298	0.0001	0.00733	0	887	0	0	1	0	1	0	0	213.8300	-27.4400	-213.7800	30.7200	0.0000	0.0000	0.0000	0.0000;
	6304	6298	0.00026	0.01816	0	896	0	0	1	0	1	0	0	246.5600	-27.4400	-246.4000	38.2800	0.0000	0.0000	0.0000	0.0000;
	6305	6298	0.00037	0.02188	0	904	0	0	1	0	1	0	0	246.5600	-27.4400	-246.3400	40.5300	0.0000	0.0000	0.0000	0.0000;
	6300	6299	0.00189	0.06692	0	181	0	0	1	0	1	0	0	-65.5100	-9.2800	65.5900	12.1500	0.0000	0.0000	0.0000	0.0000;
	6309	6308	0.00086	0.06271	0	122.4	0	0	1	0	1	0	0	-102.1400	-12.6600	102.2300	19.2400	0.0000	0.0000	0.0000	0.0000;
	6310	6312	0.00222	0.01548	0.00253	221	0	0	0	0	1	0	0	-92.2000	-24.1100	92.4000	25.2500	0.0000	0.0000	0.0000	0.0000;
	6310	6312	0.00222	0.01548	0.00253	221	0	0	0	0	1	0	0	-92.2000	-24.1100	92.4000	25.2500	0.0000	0.0000	0.0000	0.0000;
	6320	6312	0.00148	0.01008	0.00171	250	0	0	0	0	1	0	0	-162.4300	35.6800	162.8300	-33.1300	0.0000	0.0000	0.0000	0.0000;
	6320	6312	0.00148	0.01008	0.00171	250	0	0	0	0	1	0	0	-162.4300	35.6800	162.8300	-33.1300	0.0000	0.0000	0.0000	0.0000;
	6316	6315	0.00143	0.0765	0	251	0	0	1	0	1	0	0	-17.2400	3.2000	17.2400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	6343	6315	0.00542	0.0387	0.07055	443	0	0	0	0	1	0	0	-34.3900	-14.8200	34.4600	8.1700	0.0000	0.0000	0.0000	0.0000;
	6317	6316	0.00181	0.06783	0	189	0	0	1	0	1	0	0	-38.1200	-14.2400	38.1500	15.3600	0.0000	0.0000	0.0000	0.0000;
	6318	6317	0.00192	0.08014	0	198	0	0	1	0	1	0	0	-38.0900	-12.9100	38.1200	14.2400	0.0000	0.0000	0.0000	0.0000;
	6319	6318	0.00221	0.05812	0	163	0	0	1	0	1	0	0	-38.0600	-11.9500	38.0900	12.9100	0.0000	0.0000	0.0000	0.0000;
	6324	6320	0.00553	0.02416	0.00368	250	0	0	0	0	1	0	0	-63.6600	-64.0300	64.1100	65.6600	0.0000	0.0000	0.0000	0.0000;
	6322	6321	0.00114	0.03057	0	249	0	0	1	0	1	0	0	-155.5400	1.8200	155.8200	5.5300	0.0000	0.0000	0.0000	0.0000;
	8140	6326	0.02706	0.06615	0.00866	98	0	0	0	0	1	0	0	-6.7000	3.2900	6.7200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	6336	6328	0.02009	0.12065	0.01637	98	0	0	0	0	1	0	0	3.0100	-8.5000	-2.9900	6.9600	0.0000	0.0000	0.0000	0.0000;
	6334	6333	0.00033	0.01665	0	1094	0	0	1	0	1	0	0	-290.0400	-9.9400	290.3100	23.5500	0.0000	0.0000	0.0000	0.0000;
	6335	6334	0.00063	0.03435	0	271.8	0	0	1	0	1	0	0	-207.1900	-52.6300	207.4800	68.5500	0.0000	0.0000	0.0000	0.0000;
	6341	7202	0.01405	0.06262	0.00918	149	0	0	0	0	1	0	0	31.6700	19.4300	-31.4700	-19.4700	0.0000	0.0000	0.0000	0.0000;
	6343	6342	0.00025	0.01679	0	1137	0	0	1	0	1	0	0	-251.9800	-47.4500	252.1400	58.4000	0.0000	0.0000	0.0000	0.0000;
	6344	6343	0.00028	0.01611	0	400	0	0	1	0	1	0	0	-225.1500	-25.9900	225.3000	34.2900	0.0000	0.0000	0.0000	0.0000;
	6344	6343	0.00028	0.01611	0	400	0	0	1	0	1	0	0	-225.1500	-25.9900	225.3000	34.2900	0.0000	0.0000	0.0000	0.0000;
	6343	6350	0.00292	0.02086	0.03803	443	0	0	0	0	1	0	0	-147.3800	-29.9300	148.0300	30.7200	0.0000	0.0000	0.0000	0.0000;
	6343	6354	0.00111	0.0079	0.01439	443	0	0	0	0	1	0	0	66.0200	6.6600	-65.9700	-7.7700	0.0000	0.0000	0.0000	0.0000;
	6344	6353	0.00211	0.0144	0.00245	250	0	0	0	0	1	0	0	145.7600	3.5000	-145.3100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	6344	6353	0.00211	0.0144	0.00245	250	0	0	0	0	1	0	0	145.7600	3.5000	-145.3100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	6350	6349	0.00019	0.01229	0	1150	0	0	1	0	1	0	0	-327.2000	-92.9700	327.4100	106.7900	0.0000	0.0000	0.0000	0.0000;
	6351	6350	0.00179	0.06637	0	155.4	0	0	1	0	1	0	0	-120.2500	-21.1600	120.5200	31.1500	0.0000	0.0000	0.0000	0.0000;
	6351	6350	0.00179	0.06637	0	155.4	0	0	1	0	1	0	0	-120.2500	-21.1600	120.5200	31.1500	0.0000	0.0000	0.0000	0.0000;
	6350	6359	0.00816	0.05827	0.10623	443	0	0	0	0	1	0	0	-70.7700	-3.9000	71.1600	-4.2600	0.0000	0.0000	0.0000	0.0000;
	6355	6354	0.00076	0.02753	0	193.8	0	0	1	0	1	0	0	-90.5700	-11.7900	90.6400	14.0900	0.0000	0.0000	0.0000	0.0000;
	6355	6354	0.00076	0.02753	0	193.8	0	0	1	0	1	0	0	-90.5700	-11.7900	90.6400	14.0900	0.0000	0.0000	0.0000	0.0000;
	6360	6359	0.00288	0.10862	0	136	0	0	1	0	1	0	0	-5.8900	-20.1100	5.9000	20.5900	0.0000	0.0000	0.0000	0.0000;
	7044	7001	0.00753	0.043	0.00646	98	0	0	0	0	1	0	0	4.9200	0.0500	-4.9200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	7149	7001	0.02671	0.0653	0.00855	98	0	0	0	0	1	0	0	23.4400	-10.2100	-23.2700	9.7800	0.0000	0.0000	0.0000	0.0000;
	7001	7337	0.04314	0.10362	0.01406	98	0	0	0	0	1	0	0	18.8900	-11.7300	-18.6800	10.8200	0.0000	0.0000	0.0000	0.0000;
	7003	7002	0.00022	0.0149	0	1299	0	0	1	0	1	0	0	-527.3300	-75.8400	527.9400	116.8300	0.0000	0.0000	0.0000	0.0000;
	7005	7002	0.00041	0.02493	0	630	0	0	1	0	1	0	0	162.5400	38.3800	-162.4400	-31.9500	0.0000	0.0000	0.0000	0.0000;
	7006	7002	0.00012	0.01417	0	626	0	0	1	0	1	0	0	162.5400	67.2200	-162.5100	-63.1700	0.0000	0.0000	0.0000	0.0000;
	7007	7002	0.00034	0.02135	0	639	0	0	1	0	1	0	0	162.5400	44.4000	-162.4600	-38.7900	0.0000	0.0000	0.0000	0.0000;
	7008	7002	0.00045	0.02245	0	629	0	0	1	0	1	0	0	162.5400	41.6800	-162.4300	-35.8400	0.0000	0.0000	0.0000	0.0000;
	7009	7002	0.00049	0.02499	0	625	0	0	1	0	1	0	0	162.5400	37.7800	-162.4200	-31.3500	0.0000	0.0000	0.0000	0.0000;
	7104	7002	3e-05	0.0007	0.04887	3146	0	0	0	0	1	0	0	1221.2200	-7.8900	-1220.8000	12.5200	0.0000	0.0000	0.0000	0.0000;
	7002	7227	0.00036	0.00731	0.51017	3146	0	0	0	0	1	0	0	1188.0000	42.0100	-1183.2100	1.4700	0.0000	0.0000	0.0000	0.0000;
	7366	7002	0.00016	0.00189	0.12566	2020	0	0	0	0	1	0	0	-316.9500	-41.2600	317.1100	29.7300	0.0000	0.0000	0.0000	0.0000;
	7004	7003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-238.3600	-3.7700	238.8600	23.3800	0.0000	0.0000	0.0000	0.0000;
	7004	7003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-238.3600	-3.7700	238.8600	23.3800	0.0000	0.0000	0.0000	0.0000;
	7004	7003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-238.3600	-3.7700	238.8600	23.3800	0.0000	0.0000	0.0000	0.0000;
	7003	7264	0.00225	0.01608	0.02932	523	0	0	0	0	1	0	0	-189.2400	5.7100	190.0200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	7075	7004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-144.3200	55.3300	144.7800	-52.3400	0.0000	0.0000	0.0000	0.0000;
	7075	7004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-144.3200	55.3300	144.7800	-52.3400	0.0000	0.0000	0.0000	0.0000;
	7075	7004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-144.3200	55.3300	144.7800	-52.3400	0.0000	0.0000	0.0000	0.0000;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.5200	3.5300	90.6900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.5200	3.5300	90.6900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.5200	3.5300	90.6900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.5200	3.5300	90.6900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	7004	7345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	140.3000	30.4500	-139.1000	-22.9500	0.0000	0.0000	0.0000	0.0000;
	7004	7345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	140.3000	30.4500	-139.1000	-22.9500	0.0000	0.0000	0.0000	0.0000;
	7004	7345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	140.3000	30.4500	-139.1000	-22.9500	0.0000	0.0000	0.0000	0.0000;
	7010	7182	0.01896	0.11385	0.01545	98	0	0	0	0	1	0	0	-34.0800	6.4900	34.3200	-6.5500	0.0000	0.0000	0.0000	0.0000;
	7010	7202	0.00553	0.02294	0.00389	149	0	0	0	0	1	0	0	4.4600	-9.6400	-4.4600	9.2900	0.0000	0.0000	0.0000	0.0000;
	7233	7010	0.00425	0.01763	0.00299	149	0	0	0	0	1	0	0	-13.9500	1.0300	13.9600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	7254	7011	0.00899	0.04008	0.00588	149	0	0	0	0	1	0	0	10.9300	-13.3000	-10.9000	12.8200	0.0000	0.0000	0.0000	0.0000;
	7011	7300	0.00567	0.0248	0.00378	149	0	0	0	0	1	0	0	-24.8900	-22.9600	24.9500	22.8400	0.0000	0.0000	0.0000	0.0000;
	7012	7116	0.00531	0.03627	0.00617	221	0	0	0	0	1	0	0	33.4800	-3.5000	-33.4200	3.3300	0.0000	0.0000	0.0000	0.0000;
	7343	7012	0.00603	0.04198	0.00686	221	0	0	0	0	1	0	0	34.4900	-3.3600	-34.4200	3.2300	0.0000	0.0000	0.0000	0.0000;
	7013	7201	0.00433	0.0302	0.00494	221	0	0	0	0	1	0	0	-88.1000	-37.0700	88.5000	39.3900	0.0000	0.0000	0.0000	0.0000;
	7013	7201	0.00433	0.0302	0.00494	221	0	0	0	0	1	0	0	-88.1000	-37.0700	88.5000	39.3900	0.0000	0.0000	0.0000	0.0000;
	7013	7425	0.003	0.02091	0.00342	221	0	0	0	0	1	0	0	38.1400	35.0300	-38.0600	-34.7900	0.0000	0.0000	0.0000	0.0000;
	7015	7014	0.00981	0.21665	0	43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7014	7100	0.00476	0.03249	0.00553	221	0	0	0	0	1	0	0	-59.1700	1.7700	59.3400	-1.1400	0.0000	0.0000	0.0000	0.0000;
	7014	7100	0.00476	0.03249	0.00553	221	0	0	0	0	1	0	0	-59.1700	1.7700	59.3400	-1.1400	0.0000	0.0000	0.0000	0.0000;
	7014	7124	0.01606	0.03857	0.00523	98	0	0	0	0	1	0	0	8.5000	-4.2200	-8.4800	3.7400	0.0000	0.0000	0.0000	0.0000;
	7014	7217	0.00415	0.02371	0.00356	221	0	0	0	0	1	0	0	57.0300	-14.2900	-56.8900	14.7800	0.0000	0.0000	0.0000	0.0000;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	2.8200	-122.1200	3.4600	0.0000	0.0000	0.0000	0.0000;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	2.8200	-122.1200	3.4600	0.0000	0.0000	0.0000	0.0000;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	2.8200	-122.1200	3.4600	0.0000	0.0000	0.0000	0.0000;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	123.1500	2.8200	-122.1200	3.4600	0.0000	0.0000	0.0000	0.0000;
	7368	7016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.8700	8.3800	-106.6400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	7368	7016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.8700	8.3800	-106.6400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	7368	7016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.8700	8.3800	-106.6400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	7016	7402	0.00314	0.02144	0.00365	221	0	0	0	0	1	0	0	-129.1200	-7.1900	129.6500	10.4200	0.0000	0.0000	0.0000	0.0000;
	7016	7402	0.00314	0.02144	0.00365	221	0	0	0	0	1	0	0	-129.1200	-7.1900	129.6500	10.4200	0.0000	0.0000	0.0000	0.0000;
	7089	7017	0.0044	0.01826	0.0031	221	0	0	0	0	1	0	0	-52.1100	105.6600	52.7100	-103.4800	0.0000	0.0000	0.0000	0.0000;
	7017	7183	0.00737	0.04422	0.006	221	0	0	0	0	1	0	0	11.5000	-61.3800	-11.2200	62.5000	0.0000	0.0000	0.0000	0.0000;
	7017	7229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.3800	6.7200	139.5600	0.6100	0.0000	0.0000	0.0000	0.0000;
	7017	7229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.3800	6.7200	139.5600	0.6100	0.0000	0.0000	0.0000	0.0000;
	7017	7229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.3800	6.7200	139.5600	0.6100	0.0000	0.0000	0.0000	0.0000;
	7017	7241	0.00382	0.01669	0.00254	149	0	0	0	0	1	0	0	47.3500	47.3200	-47.1700	-46.8100	0.0000	0.0000	0.0000	0.0000;
	7017	7385	0.00298	0.01922	0.00367	221	0	0	0	0	1	0	0	83.8800	29.4400	-83.6500	-28.2600	0.0000	0.0000	0.0000	0.0000;
	7017	7385	0.00298	0.01922	0.00367	221	0	0	0	0	1	0	0	83.8800	29.4400	-83.6500	-28.2600	0.0000	0.0000	0.0000	0.0000;
	7019	7018	0.00095	0.04341	0	383	0	0	1	0	1	0	0	-44.0000	-14.1600	44.0200	15.0600	0.0000	0.0000	0.0000	0.0000;
	7021	7018	0.00069	0.05321	0	311	0	0	1	0	1	0	0	22.3400	11.4000	-22.3300	-11.0800	0.0000	0.0000	0.0000	0.0000;
	7022	7018	0.0007	0.05667	0	328	0	0	1	0	1	0	0	47.2700	24.1300	-47.2500	-22.6400	0.0000	0.0000	0.0000	0.0000;
	7023	7018	0.00056	0.03486	0	326	0	0	1	0	1	0	0	47.2700	24.1300	-47.2500	-23.2100	0.0000	0.0000	0.0000	0.0000;
	7024	7018	0.00019	0.01166	0	456	0	0	1	0	1	0	0	94.5400	48.2500	-94.5200	-47.0100	0.0000	0.0000	0.0000	0.0000;
	7025	7018	0.00094	0.07002	0	223	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7042	7018	0.00022	0.00265	0.17583	2020	0	0	0	0	1	0	0	844.1000	-64.9700	-842.6000	64.6900	0.0000	0.0000	0.0000	0.0000;
	7018	7414	0.00039	0.00468	0.3108	2295	0	0	0	0	1	0	0	-276.2400	29.0600	276.5300	-58.0400	0.0000	0.0000	0.0000	0.0000;
	7020	7019	0.00076	0.04319	0	244	0	0	1	0	1	0	0	-114.5900	-6.3800	114.6900	11.9400	0.0000	0.0000	0.0000	0.0000;
	7043	7019	0.00225	0.01607	0.0293	443	0	0	0	0	1	0	0	100.9700	-0.3300	-100.7500	-1.1200	0.0000	0.0000	0.0000	0.0000;
	7019	7274	0.00332	0.02368	0.04318	443	0	0	0	0	1	0	0	30.0700	3.3400	-30.0400	-7.5800	0.0000	0.0000	0.0000	0.0000;
	7026	7072	0.0032	0.02067	0.00394	221	0	0	0	0	1	0	0	-35.4900	25.5800	35.5500	-25.5900	0.0000	0.0000	0.0000	0.0000;
	7026	7072	0.0032	0.02067	0.00394	221	0	0	0	0	1	0	0	-35.4900	25.5800	35.5500	-25.5900	0.0000	0.0000	0.0000	0.0000;
	7026	7259	0.01125	0.07265	0.01386	221	0	0	0	0	1	0	0	55.8900	3.3200	-55.5400	-2.4700	0.0000	0.0000	0.0000	0.0000;
	7273	7026	0.00548	0.0382	0.00624	221	0	0	0	0	1	0	0	14.2200	33.2400	-14.1500	-33.3900	0.0000	0.0000	0.0000	0.0000;
	7273	7026	0.00548	0.0382	0.00624	221	0	0	0	0	1	0	0	14.2200	33.2400	-14.1500	-33.3900	0.0000	0.0000	0.0000	0.0000;
	7027	7157	0.00228	0.01559	0.00265	221	0	0	0	0	1	0	0	-126.3200	4.3700	126.6900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	7027	7157	0.00228	0.01559	0.00265	221	0	0	0	0	1	0	0	-126.3200	4.3700	126.6900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	7027	7234	0.00431	0.01886	0.00287	149	0	0	0	0	1	0	0	84.7200	-24.7300	-84.3800	25.9500	0.0000	0.0000	0.0000	0.0000;
	7027	7245	0.00974	0.04259	0.00649	149	0	0	0	0	1	0	0	47.3000	-12.8800	-47.0700	13.2800	0.0000	0.0000	0.0000	0.0000;
	7027	7431	0.015	0.06687	0.00981	149	0	0	0	0	1	0	0	11.4000	-2.0700	-11.3800	1.2000	0.0000	0.0000	0.0000	0.0000;
	7147	7028	0.0011	0.00768	0.00126	300	0	0	0	0	1	0	0	109.3400	-135.5100	-109.0000	137.7100	0.0000	0.0000	0.0000	0.0000;
	7147	7028	0.0011	0.00768	0.00126	300	0	0	0	0	1	0	0	109.3400	-135.5100	-109.0000	137.7100	0.0000	0.0000	0.0000	0.0000;
	7028	7220	0.00381	0.02289	0.00311	221	0	0	0	0	1	0	0	36.4600	84.5300	-36.1400	-82.9300	0.0000	0.0000	0.0000	0.0000;
	7028	7240	0.00642	0.01568	0.00205	221	0	0	0	0	1	0	0	71.3200	49.2200	-70.8400	-48.2700	0.0000	0.0000	0.0000	0.0000;
	7028	7330	0.01183	0.02841	0.00385	221	0	0	0	0	1	0	0	33.2200	59.7900	-32.6700	-58.8700	0.0000	0.0000	0.0000	0.0000;
	7030	7029	0.00115	0.08558	0	126.6	0	0	1	0	1	0	0	-77.6800	0.9100	77.7500	4.1200	0.0000	0.0000	0.0000	0.0000;
	7031	7029	0.00416	0.1856	0	107	0	0	1	0	1	0	0	29.1000	0.0000	-29.0700	1.5200	0.0000	0.0000	0.0000	0.0000;
	7032	7029	0.00698	0.23196	0	73	0	0	1	0	1	0	0	7.5000	0.0000	-7.5000	0.1300	0.0000	0.0000	0.0000	0.0000;
	7033	7029	0.00566	0.21439	0	84	0	0	1	0	1	0	0	7.5000	0.0000	-7.5000	0.1200	0.0000	0.0000	0.0000	0.0000;
	7034	7029	0.00462	0.30603	0	63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7274	7029	0.00498	0.03556	0.06482	443	0	0	0	0	1	0	0	-94.6700	6.8400	95.1100	-10.3800	0.0000	0.0000	0.0000	0.0000;
	7029	7407	0.00374	0.02669	0.04866	443	0	0	0	0	1	0	0	-150.5700	13.2400	151.4100	-12.3400	0.0000	0.0000	0.0000	0.0000;
	7415	7029	0.00221	0.01579	0.02879	443	0	0	0	0	1	0	0	-21.7600	5.8500	21.7700	-8.7400	0.0000	0.0000	0.0000	0.0000;
	7036	7035	0.00036	0.02039	0	368	0	0	1	0	1	0	0	-217.1100	-48.9800	217.2900	59.1600	0.0000	0.0000	0.0000	0.0000;
	7040	7035	0.00756	0.05402	0.09848	523	0	0	0	0	1	0	0	194.7500	-12.2000	-191.9500	22.1300	0.0000	0.0000	0.0000	0.0000;
	7056	7035	0.00217	0.01547	0.02821	443	0	0	0	0	1	0	0	72.7300	-39.1400	-72.5800	37.3200	0.0000	0.0000	0.0000	0.0000;
	7035	7390	0.00154	0.01505	0.02896	548	0	0	0	0	1	0	0	25.5900	-85.0100	-25.4800	83.1600	0.0000	0.0000	0.0000	0.0000;
	7035	8031	0.00526	0.05146	0.09901	548	0	0	0	0	1	0	0	21.6500	-33.6100	-21.5800	24.0600	0.0000	0.0000	0.0000	0.0000;
	7036	7128	0.005	0.02228	0.00327	149	0	0	0	0	1	0	0	28.9700	-1.4500	-28.9200	1.3100	0.0000	0.0000	0.0000	0.0000;
	7431	7036	0.00448	0.03123	0.00511	221	0	0	0	0	1	0	0	-47.8100	-11.8700	47.9200	12.1400	0.0000	0.0000	0.0000	0.0000;
	7431	7036	0.00448	0.03123	0.00511	221	0	0	0	0	1	0	0	-47.8100	-11.8700	47.9200	12.1400	0.0000	0.0000	0.0000	0.0000;
	7038	7037	0.00016	0.00995	0	1055	0	0	1	0	1	0	0	-277.2800	-123.9400	277.4300	132.9800	0.0000	0.0000	0.0000	0.0000;
	7047	7037	0.00024	0.00293	0.19466	2020	0	0	0	0	1	0	0	-276.1800	-47.3200	276.3500	29.2800	0.0000	0.0000	0.0000	0.0000;
	7037	7428	0.0006	0.01232	0.85919	2768	0	0	0	0	1	0	0	-553.7800	-162.2600	555.6300	108.9800	0.0000	0.0000	0.0000	0.0000;
	7039	7038	0.00084	0.02618	0	420	0	0	1	0	1	0	0	-299.6400	-11.7800	300.4000	35.3800	0.0000	0.0000	0.0000	0.0000;
	7039	7038	0.00084	0.02618	0	420	0	0	1	0	1	0	0	-299.6400	-11.7800	300.4000	35.3800	0.0000	0.0000	0.0000	0.0000;
	7126	7038	0.00089	0.00924	0.03147	750	0	0	0	0	1	0	0	181.2100	3.0100	-180.9200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	7126	7038	0.00089	0.00924	0.03147	750	0	0	0	0	1	0	0	181.2100	3.0100	-180.9200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	7038	7184	0.00247	0.02419	0.04653	647	0	0	0	0	1	0	0	-309.2900	1.6600	311.6200	16.3800	0.0000	0.0000	0.0000	0.0000;
	7409	7038	0.0006	0.00622	0.02121	750	0	0	0	0	1	0	0	-173.6300	-29.2300	173.8100	28.9900	0.0000	0.0000	0.0000	0.0000;
	7409	7038	0.0006	0.00622	0.02121	750	0	0	0	0	1	0	0	-173.6300	-29.2300	173.8100	28.9900	0.0000	0.0000	0.0000	0.0000;
	7039	7101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.6000	-1.2200	-103.3000	3.0400	0.0000	0.0000	0.0000	0.0000;
	7039	7101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.6000	-1.2200	-103.3000	3.0400	0.0000	0.0000	0.0000	0.0000;
	7039	7101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.6000	-1.2200	-103.3000	3.0400	0.0000	0.0000	0.0000	0.0000;
	7039	7397	0.02904	0.06977	0.00947	240	0	0	0	0	1	0	0	52.9600	-39.5100	-51.7000	41.5800	0.0000	0.0000	0.0000	0.0000;
	7041	7040	0.00089	0.03362	0	337	0	0	1	0	1	0	0	-194.3900	-19.8700	194.7300	32.6400	0.0000	0.0000	0.0000	0.0000;
	7041	7040	0.00089	0.03362	0	337	0	0	1	0	1	0	0	-194.3900	-19.8700	194.7300	32.6400	0.0000	0.0000	0.0000	0.0000;
	7040	7077	0.00208	0.02159	0.07357	750	0	0	0	0	1	0	0	-292.1100	-26.5400	293.8500	36.9500	0.0000	0.0000	0.0000	0.0000;
	7040	7077	0.00208	0.02159	0.07357	750	0	0	0	0	1	0	0	-292.1100	-26.5400	293.8500	36.9500	0.0000	0.0000	0.0000	0.0000;
	7041	7238	0.01373	0.06121	0.00898	149	0	0	0	0	1	0	0	43.1600	-32.0800	-42.7700	32.9000	0.0000	0.0000	0.0000	0.0000;
	7394	7041	0.00776	0.05303	0.00902	221	0	0	0	0	1	0	0	-124.6100	-14.8600	125.8700	22.6100	0.0000	0.0000	0.0000	0.0000;
	7394	7041	0.00776	0.05303	0.00902	221	0	0	0	0	1	0	0	-124.6100	-14.8600	125.8700	22.6100	0.0000	0.0000	0.0000	0.0000;
	7043	7042	8e-05	0.00908	0	1048	0	0	1	0	1	0	0	-276.8200	-44.3800	276.8800	51.2600	0.0000	0.0000	0.0000	0.0000;
	7045	7042	0.00029	0.01951	0	729	0	0	1	0	1	0	0	187.9200	37.1000	-187.8200	-30.3600	0.0000	0.0000	0.0000	0.0000;
	7046	7042	0.00013	0.009	0	716	0	0	1	0	1	0	0	187.9200	78.2200	-187.8700	-74.7000	0.0000	0.0000	0.0000	0.0000;
	7058	7042	0.0006	0.00731	0.48578	2295	0	0	0	0	1	0	0	748.5900	-129.1400	-745.2900	118.7700	0.0000	0.0000	0.0000	0.0000;
	7044	7043	0.00124	0.05616	0	137.4	0	0	1	0	1	0	0	-89.4800	-30.0700	89.5900	35.0800	0.0000	0.0000	0.0000	0.0000;
	7044	7416	0.01974	0.04824	0.00632	98	0	0	0	0	1	0	0	-40.0900	-5.3000	40.4100	5.4500	0.0000	0.0000	0.0000	0.0000;
	7048	7047	0.00011	0.00819	0	1125	0	0	1	0	1	0	0	-474.7100	-108.0200	474.9700	127.1000	0.0000	0.0000	0.0000	0.0000;
	7199	7047	0.00024	0.00294	0.19535	2020	0	0	0	0	1	0	0	198.9000	60.7100	-198.7900	-79.7700	0.0000	0.0000	0.0000	0.0000;
	7049	7048	0.00068	0.02653	0	466	0	0	1	0	1	0	0	-314.0100	-1.8300	314.6800	27.8500	0.0000	0.0000	0.0000	0.0000;
	7049	7048	0.00068	0.02653	0	466	0	0	1	0	1	0	0	-314.0100	-1.8300	314.6800	27.8500	0.0000	0.0000	0.0000	0.0000;
	7228	7048	0.00068	0.00665	0.01279	548	0	0	0	0	1	0	0	8.8000	-17.5500	-8.8000	16.2800	0.0000	0.0000	0.0000	0.0000;
	7342	7048	0.00134	0.01309	0.02519	548	0	0	0	0	1	0	0	146.1400	-35.6900	-145.8400	36.0500	0.0000	0.0000	0.0000	0.0000;
	7049	7089	0.00671	0.04677	0.00764	221	0	0	0	0	1	0	0	62.9700	-24.9800	-62.6700	26.3400	0.0000	0.0000	0.0000	0.0000;
	7315	7049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.5700	19.4500	93.9700	-17.2000	0.0000	0.0000	0.0000	0.0000;
	7315	7049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.5700	19.4500	93.9700	-17.2000	0.0000	0.0000	0.0000	0.0000;
	7315	7049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.5700	19.4500	93.9700	-17.2000	0.0000	0.0000	0.0000	0.0000;
	7050	7090	0.00351	0.02269	0.00433	221	0	0	0	0	1	0	0	-37.3200	-2.9400	37.3700	2.8500	0.0000	0.0000	0.0000	0.0000;
	7050	7090	0.00351	0.02269	0.00433	221	0	0	0	0	1	0	0	-37.3200	-2.9400	37.3700	2.8500	0.0000	0.0000	0.0000	0.0000;
	7050	7251	0.01093	0.04781	0.00728	149	0	0	0	0	1	0	0	2.6200	-14.5200	-2.5900	13.9200	0.0000	0.0000	0.0000	0.0000;
	7051	7086	0.01063	0.0465	0.00708	149	0	0	0	0	1	0	0	-65.6100	20.8200	66.1200	-19.2600	0.0000	0.0000	0.0000	0.0000;
	7051	7181	0.00631	0.03605	0.00542	98	0	0	0	0	1	0	0	60.7200	16.9000	-60.4700	-15.9600	0.0000	0.0000	0.0000	0.0000;
	7276	7051	0.00383	0.01676	0.00255	221	0	0	0	0	1	0	0	-11.6500	111.9300	12.1300	-110.1000	0.0000	0.0000	0.0000	0.0000;
	7051	7365	0.00182	0.01243	0.00211	221	0	0	0	0	1	0	0	-74.0200	16.2500	74.1200	-15.7300	0.0000	0.0000	0.0000	0.0000;
	7051	7365	0.00182	0.01243	0.00211	221	0	0	0	0	1	0	0	-74.0200	16.2500	74.1200	-15.7300	0.0000	0.0000	0.0000	0.0000;
	7052	7053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.6700	6.6000	127.1700	2.6100	0.0000	0.0000	0.0000	0.0000;
	7052	7053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.6700	6.6000	127.1700	2.6100	0.0000	0.0000	0.0000	0.0000;
	7052	7053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.6700	6.6000	127.1700	2.6100	0.0000	0.0000	0.0000	0.0000;
	7052	7183	0.00858	0.03822	0.0056	221	0	0	0	0	1	0	0	95.6800	-88.3300	-94.2100	94.3100	0.0000	0.0000	0.0000	0.0000;
	7052	7221	0.00969	0.0402	0.00682	149	0	0	0	0	1	0	0	53.4900	1.0800	-53.2100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	7256	7052	0.00256	0.01655	0.00316	221	0	0	0	0	1	0	0	-60.4800	-18.2600	60.5800	18.6200	0.0000	0.0000	0.0000	0.0000;
	7256	7052	0.00256	0.01655	0.00316	221	0	0	0	0	1	0	0	-60.4800	-18.2600	60.5800	18.6200	0.0000	0.0000	0.0000	0.0000;
	7053	7348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.5000	-12.6200	163.0600	16.3400	0.0000	0.0000	0.0000	0.0000;
	7053	7348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.5000	-12.6200	163.0600	16.3400	0.0000	0.0000	0.0000	0.0000;
	7053	7348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.5000	-12.6200	163.0600	16.3400	0.0000	0.0000	0.0000	0.0000;
	7054	7086	0.01035	0.06217	0.00844	98	0	0	0	0	1	0	0	-51.2300	-2.9600	51.5100	3.8400	0.0000	0.0000	0.0000	0.0000;
	7243	7054	0.00558	0.03601	0.00687	221	0	0	0	0	1	0	0	63.1600	24.7300	-62.9000	-23.7100	0.0000	0.0000	0.0000	0.0000;
	7054	7387	0.00566	0.0323	0.00485	98	0	0	0	0	1	0	0	21.2800	0.3600	-21.2600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	7055	7124	0.00357	0.02439	0.00415	221	0	0	0	0	1	0	0	98.5900	17.8000	-98.2200	-15.7300	0.0000	0.0000	0.0000	0.0000;
	7055	7124	0.00357	0.02439	0.00415	221	0	0	0	0	1	0	0	98.5900	17.8000	-98.2200	-15.7300	0.0000	0.0000	0.0000	0.0000;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.1100	-0.4400	-149.8000	2.4900	0.0000	0.0000	0.0000	0.0000;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.1100	-0.4400	-149.8000	2.4900	0.0000	0.0000	0.0000	0.0000;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.1100	-0.4400	-149.8000	2.4900	0.0000	0.0000	0.0000	0.0000;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.1100	-0.4400	-149.8000	2.4900	0.0000	0.0000	0.0000	0.0000;
	7250	7055	0.00146	0.01001	0.0017	250	0	0	0	0	1	0	0	-151.6100	38.9800	151.9700	-36.6800	0.0000	0.0000	0.0000	0.0000;
	7250	7055	0.00146	0.01001	0.0017	250	0	0	0	0	1	0	0	-151.6100	38.9800	151.9700	-36.6800	0.0000	0.0000	0.0000	0.0000;
	7057	7056	0.00161	0.04976	0	377	0	0	1	0	1	0	0	-160.8000	-25.9200	161.2400	39.5400	0.0000	0.0000	0.0000	0.0000;
	7056	7156	0.00287	0.02047	0.03732	443	0	0	0	0	1	0	0	-74.1300	25.6700	74.3000	-28.1500	0.0000	0.0000	0.0000	0.0000;
	7056	7160	0.00187	0.01944	0.06623	750	0	0	0	0	1	0	0	-248.9400	-15.3000	250.0900	20.5700	0.0000	0.0000	0.0000	0.0000;
	7056	7420	0.0013	0.0093	0.01695	443	0	0	0	0	1	0	0	89.1000	-10.7700	-89.0000	9.8100	0.0000	0.0000	0.0000	0.0000;
	7215	7057	0.00223	0.01557	0.00254	221	0	0	0	0	1	0	0	-27.3300	1.9400	27.3500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	7215	7057	0.00223	0.01557	0.00254	221	0	0	0	0	1	0	0	-27.3300	1.9400	27.3500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	7059	7058	0.0002	0.01603	0	605	0	0	1	0	1	0	0	-151.0100	2.7100	151.0500	0.8100	0.0000	0.0000	0.0000	0.0000;
	7061	7058	0.0003	0.02449	0	535	0	0	1	0	1	0	0	67.0900	-12.7500	-67.0700	13.8600	0.0000	0.0000	0.0000	0.0000;
	7062	7058	0.0003	0.02239	0	531	0	0	1	0	1	0	0	67.0900	-12.7500	-67.0700	13.7600	0.0000	0.0000	0.0000	0.0000;
	7063	7058	0.00039	0.02417	0	527	0	0	1	0	1	0	0	67.0900	-12.7500	-67.0700	13.8400	0.0000	0.0000	0.0000	0.0000;
	7064	7058	0.00017	0.01851	0	530	0	0	1	0	1	0	0	83.1700	-12.7500	-83.1600	14.0200	0.0000	0.0000	0.0000	0.0000;
	7065	7058	0.00031	0.02035	0	520	0	0	1	0	1	0	0	83.1700	-12.7500	-83.1500	14.1500	0.0000	0.0000	0.0000	0.0000;
	7066	7058	0.0003	0.02188	0	542	0	0	1	0	1	0	0	68.1000	-12.7500	-68.0900	13.7700	0.0000	0.0000	0.0000	0.0000;
	7058	7095	0.00064	0.00771	0.5124	2295	0	0	0	0	1	0	0	-1591.2100	351.7800	1607.7100	-205.5600	0.0000	0.0000	0.0000	0.0000;
	7406	7058	6e-05	0.00073	0.04856	2020	0	0	0	0	1	0	0	-1126.4100	311.3900	1127.2000	-306.8400	0.0000	0.0000	0.0000	0.0000;
	7060	7059	0.00168	0.05948	0	188	0	0	1	0	1	0	0	-66.2000	5.5600	66.2700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	7059	7407	0.00062	0.00444	0.00809	443	0	0	0	0	1	0	0	84.7300	0.3300	-84.6900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	7129	7060	0.01191	0.05306	0.00778	149	0	0	0	0	1	0	0	-65.6900	7.0100	66.2000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	7067	7245	0.00829	0.04734	0.00711	98	0	0	0	0	1	0	0	-12.1400	-34.0700	12.2500	34.0200	0.0000	0.0000	0.0000	0.0000;
	7067	7291	0.00748	0.04274	0.00642	98	0	0	0	0	1	0	0	-9.5300	6.8200	9.5400	-7.3700	0.0000	0.0000	0.0000	0.0000;
	7067	7344	0.01002	0.02449	0.00321	98	0	0	0	0	1	0	0	-61.0100	3.8200	61.4100	-3.1600	0.0000	0.0000	0.0000	0.0000;
	7069	7068	0.0023	0.07154	0	145.8	0	0	1	0	1	0	0	-96.7000	-9.4600	96.9200	16.2000	0.0000	0.0000	0.0000	0.0000;
	7305	7068	0.0021	0.0205	0.03945	548	0	0	0	0	1	0	0	97.1100	14.0600	-96.9200	-16.2000	0.0000	0.0000	0.0000	0.0000;
	7069	7413	0.01312	0.05846	0.00857	149	0	0	0	0	1	0	0	45.5400	-5.0300	-45.2700	5.4000	0.0000	0.0000	0.0000	0.0000;
	7070	7100	0.00621	0.04324	0.00707	221	0	0	0	0	1	0	0	25.8000	-2.6100	-25.7600	2.2100	0.0000	0.0000	0.0000	0.0000;
	7070	7257	0.00619	0.03538	0.00532	98	0	0	0	0	1	0	0	15.3500	7.2900	-15.3300	-7.7100	0.0000	0.0000	0.0000	0.0000;
	7070	7317	0.00528	0.03607	0.00614	221	0	0	0	0	1	0	0	-41.6900	-0.1300	41.7800	0.1700	0.0000	0.0000	0.0000	0.0000;
	7070	7398	0.00238	0.01063	0.00156	149	0	0	0	0	1	0	0	-100.5000	-33.1800	100.7700	34.2400	0.0000	0.0000	0.0000	0.0000;
	7123	7071	0.0119	0.02858	0.00388	221	0	0	0	0	1	0	0	24.2000	-12.9300	-24.1100	12.7700	0.0000	0.0000	0.0000	0.0000;
	7408	7071	0.03482	0.08511	0.01114	221	0	0	0	0	1	0	0	-20.1500	13.2400	20.3600	-13.8300	0.0000	0.0000	0.0000	0.0000;
	7072	7084	0.00344	0.02395	0.00391	221	0	0	0	0	1	0	0	-93.7600	9.0900	94.0600	-7.3700	0.0000	0.0000	0.0000	0.0000;
	7072	7084	0.00344	0.02395	0.00391	221	0	0	0	0	1	0	0	-93.7600	9.0900	94.0600	-7.3700	0.0000	0.0000	0.0000	0.0000;
	7074	7073	0.00062	0.03776	0	185	0	0	1	0	1	0	0	-121.5600	-7.9600	121.6500	13.4700	0.0000	0.0000	0.0000	0.0000;
	7171	7073	0.0022	0.01575	0.02871	443	0	0	0	0	1	0	0	-43.9600	0.6800	44.0000	-3.3300	0.0000	0.0000	0.0000	0.0000;
	7205	7073	0.00402	0.03929	0.07559	548	0	0	0	0	1	0	0	166.7300	12.8200	-165.6600	-10.1400	0.0000	0.0000	0.0000	0.0000;
	7405	7074	0.00499	0.02067	0.00351	149	0	0	0	0	1	0	0	-52.2900	11.8600	52.4300	-11.6300	0.0000	0.0000	0.0000	0.0000;
	7075	7387	0.01167	0.07976	0.01357	221	0	0	0	0	1	0	0	99.1000	31.0300	-97.8700	-23.9700	0.0000	0.0000	0.0000	0.0000;
	7075	7387	0.01167	0.07976	0.01357	221	0	0	0	0	1	0	0	99.1000	31.0300	-97.8700	-23.9700	0.0000	0.0000	0.0000	0.0000;
	7075	7398	0.00592	0.03823	0.00729	221	0	0	0	0	1	0	0	36.9500	39.0600	-36.7800	-38.7100	0.0000	0.0000	0.0000	0.0000;
	7075	7398	0.00592	0.03823	0.00729	221	0	0	0	0	1	0	0	36.9500	39.0600	-36.7800	-38.7100	0.0000	0.0000	0.0000	0.0000;
	7077	7076	7e-05	0.00459	0	1233	0	0	1	0	1	0	0	-936.4500	-145.2800	937.0500	184.4400	0.0000	0.0000	0.0000	0.0000;
	7079	7076	0.00024	0.01675	0	855	0	0	1	0	1	0	0	159.8900	37.8100	-159.8300	-33.6300	0.0000	0.0000	0.0000	0.0000;
	7080	7076	0.00037	0.02147	0	857	0	0	1	0	1	0	0	165.5100	29.6000	-165.4200	-23.9900	0.0000	0.0000	0.0000	0.0000;
	7081	7076	0.0003	0.02166	0	863	0	0	1	0	1	0	0	165.5100	29.9300	-165.4300	-24.2700	0.0000	0.0000	0.0000	0.0000;
	7082	7076	0.00028	0.01719	0	847	0	0	1	0	1	0	0	165.5100	36.6200	-165.4400	-32.0500	0.0000	0.0000	0.0000	0.0000;
	7204	7076	0.00014	0.00172	0.1143	2020	0	0	0	0	1	0	0	841.7700	-77.0900	-840.8300	76.3600	0.0000	0.0000	0.0000	0.0000;
	7076	7422	0.00061	0.00741	0.49226	2020	0	0	0	0	1	0	0	559.9000	-146.8600	-558.0300	116.6700	0.0000	0.0000	0.0000	0.0000;
	7078	7077	0.0011	0.04562	0	220	0	0	1	0	1	0	0	-180.4400	-16.0100	180.8000	30.5800	0.0000	0.0000	0.0000	0.0000;
	7077	7282	0.00125	0.00896	0.01633	523	0	0	0	0	1	0	0	167.9600	40.8000	-167.6000	-39.9500	0.0000	0.0000	0.0000	0.0000;
	7206	7078	0.00828	0.03692	0.00541	149	0	0	0	0	1	0	0	22.7700	11.2900	-22.7200	-11.6100	0.0000	0.0000	0.0000	0.0000;
	7078	7279	0.00273	0.01863	0.00317	221	0	0	0	0	1	0	0	101.5800	13.8100	-101.3000	-12.2300	0.0000	0.0000	0.0000	0.0000;
	7078	7279	0.00273	0.01863	0.00317	221	0	0	0	0	1	0	0	101.5800	13.8100	-101.3000	-12.2300	0.0000	0.0000	0.0000	0.0000;
	7084	7083	0.00053	0.03003	0	355	0	0	1	0	1	0	0	-201.4300	-23.0500	201.6500	35.3000	0.0000	0.0000	0.0000	0.0000;
	7084	7083	0.00053	0.03003	0	355	0	0	1	0	1	0	0	-201.4300	-23.0500	201.6500	35.3000	0.0000	0.0000	0.0000	0.0000;
	7083	7105	0.00233	0.0228	0.04386	548	0	0	0	0	1	0	0	-87.6900	-7.0800	87.8700	4.2700	0.0000	0.0000	0.0000	0.0000;
	7083	7171	0.00193	0.01885	0.03628	548	0	0	0	0	1	0	0	122.7300	-7.5600	-122.4500	6.6100	0.0000	0.0000	0.0000	0.0000;
	7083	7184	0.00606	0.04326	0.07887	443	0	0	0	0	1	0	0	-70.9800	-0.5400	71.2800	-5.4600	0.0000	0.0000	0.0000	0.0000;
	7083	7264	0.0013	0.01272	0.02448	647	0	0	0	0	1	0	0	-360.7200	-1.6500	362.3600	15.2300	0.0000	0.0000	0.0000	0.0000;
	7423	7083	0.00173	0.01235	0.02252	443	0	0	0	0	1	0	0	6.6900	51.7800	-6.6400	-53.7700	0.0000	0.0000	0.0000	0.0000;
	7085	7244	0.01057	0.07367	0.01204	221	0	0	0	0	1	0	0	44.0400	2.0400	-43.8300	-1.7800	0.0000	0.0000	0.0000	0.0000;
	7085	7244	0.01057	0.07367	0.01204	221	0	0	0	0	1	0	0	44.0400	2.0400	-43.8300	-1.7800	0.0000	0.0000	0.0000	0.0000;
	7412	7085	0.00305	0.02125	0.00347	221	0	0	0	0	1	0	0	46.1500	2.7300	-46.0900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	7412	7085	0.00305	0.02125	0.00347	221	0	0	0	0	1	0	0	46.1500	2.7300	-46.0900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	7086	7222	0.00549	0.02279	0.00387	149	0	0	0	0	1	0	0	26.0200	-1.2700	-25.9800	1.0600	0.0000	0.0000	0.0000	0.0000;
	7086	7419	0.01003	0.0648	0.01236	221	0	0	0	0	1	0	0	-98.5500	0.7800	99.5500	4.4400	0.0000	0.0000	0.0000	0.0000;
	7086	7419	0.01003	0.0648	0.01236	221	0	0	0	0	1	0	0	-98.5500	0.7800	99.5500	4.4400	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5600	0.1300	154.2700	4.0900	0.0000	0.0000	0.0000	0.0000;
	7087	7221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	158.9400	20.9300	-157.8800	-14.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	158.9400	20.9300	-157.8800	-14.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	158.9400	20.9300	-157.8800	-14.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2000	-17.0000	-165.7300	20.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2000	-17.0000	-165.7300	20.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2000	-17.0000	-165.7300	20.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2000	-17.0000	-165.7300	20.0000	0.0000	0.0000	0.0000	0.0000;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2000	-17.0000	-165.7300	20.0000	0.0000	0.0000	0.0000	0.0000;
	7088	7116	0.01894	0.08439	0.01238	149	0	0	0	0	1	0	0	-10.5500	-1.7400	10.5700	0.6600	0.0000	0.0000	0.0000	0.0000;
	7088	7147	0.01802	0.07475	0.01268	149	0	0	0	0	1	0	0	-48.0200	-21.8300	48.5500	22.7700	0.0000	0.0000	0.0000	0.0000;
	7237	7088	0.01249	0.05466	0.00832	149	0	0	0	0	1	0	0	42.7200	5.3100	-42.4800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	7089	7388	0.00679	0.02818	0.00478	149	0	0	0	0	1	0	0	-7.4000	66.6900	7.7000	-65.9200	0.0000	0.0000	0.0000	0.0000;
	7089	7427	0.0057	0.02492	0.0038	221	0	0	0	0	1	0	0	52.1000	104.5900	-51.3400	-101.6300	0.0000	0.0000	0.0000	0.0000;
	7090	7421	0.00301	0.02055	0.0035	221	0	0	0	0	1	0	0	-44.2700	-4.8100	44.3400	4.8900	0.0000	0.0000	0.0000	0.0000;
	7090	7421	0.00301	0.02055	0.0035	221	0	0	0	0	1	0	0	-44.2700	-4.8100	44.3400	4.8900	0.0000	0.0000	0.0000	0.0000;
	7091	7226	0.0073	0.04386	0.00595	221	0	0	0	0	1	0	0	-35.3100	65.6600	35.7100	-63.9100	0.0000	0.0000	0.0000	0.0000;
	7091	7259	0.00587	0.04091	0.00669	221	0	0	0	0	1	0	0	-76.1900	66.1200	76.7700	-62.7800	0.0000	0.0000	0.0000	0.0000;
	7091	7259	0.00587	0.04091	0.00669	221	0	0	0	0	1	0	0	-76.1900	66.1200	76.7700	-62.7800	0.0000	0.0000	0.0000	0.0000;
	7091	7418	0.02256	0.0542	0.00736	98	0	0	0	0	1	0	0	-22.9900	47.1600	23.6000	-46.4600	0.0000	0.0000	0.0000	0.0000;
	7092	7216	0.00595	0.01454	0.0019	98	0	0	0	0	1	0	0	48.3900	3.4300	-48.2400	-3.2600	0.0000	0.0000	0.0000	0.0000;
	7092	7250	0.00437	0.01813	0.00308	149	0	0	0	0	1	0	0	-59.8100	-30.6900	60.0100	31.2200	0.0000	0.0000	0.0000	0.0000;
	7092	7258	0.00224	0.0098	0.00149	149	0	0	0	0	1	0	0	-94.8300	8.6200	95.0400	-7.8500	0.0000	0.0000	0.0000	0.0000;
	7092	7330	0.00414	0.01846	0.00271	149	0	0	0	0	1	0	0	26.7500	-5.9200	-26.7200	5.8000	0.0000	0.0000	0.0000	0.0000;
	7092	7384	0.00356	0.02036	0.00306	98	0	0	0	0	1	0	0	40.2700	13.4500	-40.2100	-13.3700	0.0000	0.0000	0.0000	0.0000;
	7221	7093	0.00237	0.0153	0.00292	221	0	0	0	0	1	0	0	72.7400	11.4500	-72.6100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	7221	7093	0.00237	0.0153	0.00292	221	0	0	0	0	1	0	0	72.7400	11.4500	-72.6100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	7093	7225	0.0099	0.04331	0.0066	149	0	0	0	0	1	0	0	60.5000	-8.1400	-60.1200	9.1700	0.0000	0.0000	0.0000	0.0000;
	7241	7093	0.00831	0.0203	0.00266	98	0	0	0	0	1	0	0	-31.0700	10.1600	31.1600	-10.1900	0.0000	0.0000	0.0000	0.0000;
	7093	7258	0.01589	0.03818	0.00518	98	0	0	0	0	1	0	0	-55.6000	9.1700	56.1200	-8.4200	0.0000	0.0000	0.0000	0.0000;
	7094	7276	0.00341	0.01414	0.0024	221	0	0	0	0	1	0	0	-74.5700	-51.6100	74.8500	52.5300	0.0000	0.0000	0.0000	0.0000;
	7094	7388	0.01029	0.02471	0.00335	98	0	0	0	0	1	0	0	-2.1200	29.8800	2.2100	-29.9900	0.0000	0.0000	0.0000	0.0000;
	7096	7095	0.00022	0.01326	0	846	0	0	1	0	1	0	0	-298.3200	48.6200	298.5200	-36.8000	0.0000	0.0000	0.0000	0.0000;
	7098	7095	0.00028	0.02986	0	1600	0	0	1	0	1	0	0	1240.6700	199.1100	-1236.2500	272.3500	0.0000	0.0000	0.0000	0.0000;
	7099	7095	0.00022	0.01103	0	1600	0	0	1	0	1	0	0	1350.5200	6.0100	-1346.5100	195.1700	0.0000	0.0000	0.0000	0.0000;
	7304	7095	0.00071	0.00855	0.56788	2020	0	0	0	0	1	0	0	-673.0500	208.5400	676.5200	-225.1600	0.0000	0.0000	0.0000	0.0000;
	7097	7096	0.00097	0.05173	0	200	0	0	1	0	1	0	0	-58.8900	2.1900	58.9200	-0.4400	0.0000	0.0000	0.0000	0.0000;
	7261	7096	0.0027	0.01928	0.03515	523	0	0	0	0	1	0	0	-237.8400	55.7500	239.4000	-48.1800	0.0000	0.0000	0.0000	0.0000;
	7097	7153	0.03408	0.08331	0.01091	221	0	0	0	0	1	0	0	58.8900	-2.1900	-57.7300	3.9100	0.0000	0.0000	0.0000	0.0000;
	7100	7103	0.00199	0.01384	0.00226	221	0	0	0	0	1	0	0	41.6400	-9.1200	-41.6000	9.1500	0.0000	0.0000	0.0000	0.0000;
	7100	7103	0.00199	0.01384	0.00226	221	0	0	0	0	1	0	0	41.6400	-9.1200	-41.6000	9.1500	0.0000	0.0000	0.0000	0.0000;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.8000	-3.2700	93.9500	4.1600	0.0000	0.0000	0.0000	0.0000;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.8000	-3.2700	93.9500	4.1600	0.0000	0.0000	0.0000	0.0000;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.8000	-3.2700	93.9500	4.1600	0.0000	0.0000	0.0000	0.0000;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.8000	-3.2700	93.9500	4.1600	0.0000	0.0000	0.0000	0.0000;
	7100	7222	0.00195	0.01331	0.00226	221	0	0	0	0	1	0	0	68.4200	6.8800	-68.3300	-6.4600	0.0000	0.0000	0.0000	0.0000;
	7100	7222	0.00195	0.01331	0.00226	221	0	0	0	0	1	0	0	68.4200	6.8800	-68.3300	-6.4600	0.0000	0.0000	0.0000	0.0000;
	7101	7183	0.00837	0.03729	0.00547	221	0	0	0	0	1	0	0	60.8500	-76.3800	-60.0500	79.4000	0.0000	0.0000	0.0000	0.0000;
	7101	7386	0.00972	0.04254	0.00648	149	0	0	0	0	1	0	0	36.5300	7.0700	-36.3900	-7.1100	0.0000	0.0000	0.0000	0.0000;
	7102	7177	0.0037	0.0239	0.00456	221	0	0	0	0	1	0	0	-83.4600	-8.1900	83.7300	9.5000	0.0000	0.0000	0.0000	0.0000;
	7102	7177	0.0037	0.0239	0.00456	221	0	0	0	0	1	0	0	-83.4600	-8.1900	83.7300	9.5000	0.0000	0.0000	0.0000	0.0000;
	7290	7102	0.00551	0.02285	0.00388	149	0	0	0	0	1	0	0	-48.7100	17.3400	48.8600	-17.0800	0.0000	0.0000	0.0000	0.0000;
	7103	7255	0.00598	0.02614	0.00398	149	0	0	0	0	1	0	0	-37.8300	-8.4200	37.9200	8.4300	0.0000	0.0000	0.0000	0.0000;
	7103	7381	0.0191	0.04669	0.00611	250	0	0	0	0	1	0	0	62.3900	-26.4900	-61.5000	28.0700	0.0000	0.0000	0.0000	0.0000;
	7105	7104	0.00012	0.01194	0	1312	0	0	1	0	1	0	0	-690.1600	-88.1400	690.7200	144.0500	0.0000	0.0000	0.0000	0.0000;
	7107	7104	0.00016	0.01012	0	592	0	0	1	0	1	0	0	149.5800	76.3500	-149.5400	-73.7000	0.0000	0.0000	0.0000	0.0000;
	7108	7104	0.00066	0.0454	0	335	0	0	1	0	1	0	0	50.8600	20.0200	-50.8400	-18.7600	0.0000	0.0000	0.0000	0.0000;
	7109	7104	0.00038	0.03767	0	339	0	0	1	0	1	0	0	50.8600	24.3000	-50.8500	-23.1900	0.0000	0.0000	0.0000	0.0000;
	7110	7104	0.00018	0.01895	0	731	0	0	1	0	1	0	0	195.4500	49.9300	-195.3900	-42.8000	0.0000	0.0000	0.0000	0.0000;
	7111	7104	0.0002	0.01942	0	743	0	0	1	0	1	0	0	195.4500	48.6900	-195.3800	-41.4000	0.0000	0.0000	0.0000	0.0000;
	7112	7104	0.00016	0.01175	0	740	0	0	1	0	1	0	0	195.4500	77.5100	-195.3900	-72.7100	0.0000	0.0000	0.0000	0.0000;
	7113	7104	0.00031	0.0227	0	748	0	0	1	0	1	0	0	195.4500	41.7800	-195.3400	-33.4000	0.0000	0.0000	0.0000	0.0000;
	7114	7104	0.00018	0.01098	0	752	0	0	1	0	1	0	0	195.4500	82.3100	-195.3800	-77.7400	0.0000	0.0000	0.0000	0.0000;
	7115	7104	0.00016	0.01098	0	744	0	0	1	0	1	0	0	195.4500	82.6700	-195.3900	-78.0900	0.0000	0.0000	0.0000	0.0000;
	7130	7104	5e-05	0.00102	0.07092	2768	0	0	0	0	1	0	0	488.6300	-329.8400	-488.4600	325.6500	0.0000	0.0000	0.0000	0.0000;
	7106	7105	0.00051	0.03345	0	354	0	0	1	0	1	0	0	-227.4200	-7.6400	227.6800	24.6100	0.0000	0.0000	0.0000	0.0000;
	7106	7105	0.00051	0.03345	0	354	0	0	1	0	1	0	0	-227.4200	-7.6400	227.6800	24.6100	0.0000	0.0000	0.0000	0.0000;
	7105	7187	0.00243	0.02373	0.04566	548	0	0	0	0	1	0	0	157.3500	21.0400	-156.7600	-19.9100	0.0000	0.0000	0.0000	0.0000;
	7105	7205	0.00202	0.01979	0.03807	548	0	0	0	0	1	0	0	-146.1500	-22.7800	146.5800	22.9900	0.0000	0.0000	0.0000	0.0000;
	7105	7332	0.00074	0.00725	0.01395	548	0	0	0	0	1	0	0	135.7400	36.4100	-135.5900	-36.4500	0.0000	0.0000	0.0000	0.0000;
	7116	7340	0.01409	0.0616	0.00938	149	0	0	0	0	1	0	0	30.0700	-9.8800	-29.9200	9.6200	0.0000	0.0000	0.0000	0.0000;
	7116	7364	0.02897	0.06959	0.00944	98	0	0	0	0	1	0	0	-19.3900	2.4400	19.5000	-3.0600	0.0000	0.0000	0.0000	0.0000;
	7242	7117	0.00214	0.01492	0.00244	221	0	0	0	0	1	0	0	-75.4500	-21.9600	75.5900	22.6700	0.0000	0.0000	0.0000	0.0000;
	7242	7117	0.00214	0.01492	0.00244	221	0	0	0	0	1	0	0	-75.4500	-21.9600	75.5900	22.6700	0.0000	0.0000	0.0000	0.0000;
	7117	7292	0.00208	0.01424	0.00242	250	0	0	0	0	1	0	0	-154.3600	-25.8300	154.8800	29.1500	0.0000	0.0000	0.0000	0.0000;
	7117	7292	0.00208	0.01424	0.00242	250	0	0	0	0	1	0	0	-154.3600	-25.8300	154.8800	29.1500	0.0000	0.0000	0.0000	0.0000;
	7117	7395	0.00404	0.02761	0.0047	221	0	0	0	0	1	0	0	36.7600	-8.7400	-36.7000	8.6800	0.0000	0.0000	0.0000	0.0000;
	7117	7395	0.00404	0.02761	0.0047	221	0	0	0	0	1	0	0	36.7600	-8.7400	-36.7000	8.6800	0.0000	0.0000	0.0000	0.0000;
	7177	7118	0.00272	0.01856	0.00316	221	0	0	0	0	1	0	0	70.3100	15.0100	-70.1600	-14.3300	0.0000	0.0000	0.0000	0.0000;
	7177	7118	0.00272	0.01856	0.00316	221	0	0	0	0	1	0	0	70.3100	15.0100	-70.1600	-14.3300	0.0000	0.0000	0.0000	0.0000;
	7118	7404	0.0055	0.03759	0.0064	221	0	0	0	0	1	0	0	19.1800	-5.6700	-19.1500	5.2100	0.0000	0.0000	0.0000	0.0000;
	7144	7119	0.00176	0.01229	0.00201	221	0	0	0	0	1	0	0	77.1500	1.9900	-77.0400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	7144	7119	0.00176	0.01229	0.00201	221	0	0	0	0	1	0	0	77.1500	1.9900	-77.0400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	7119	7259	0.01192	0.02865	0.00389	98	0	0	0	0	1	0	0	23.3800	-37.0500	-23.1400	37.2200	0.0000	0.0000	0.0000	0.0000;
	7119	7318	0.00442	0.01971	0.00289	149	0	0	0	0	1	0	0	81.0000	25.8600	-80.6700	-24.6900	0.0000	0.0000	0.0000	0.0000;
	7121	7120	0.0094	0.18529	0	41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7122	7120	0.00662	0.19298	0	46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7120	7248	0.00645	0.03687	0.00554	98	0	0	0	0	1	0	0	-18.2900	-1.5600	18.3100	1.1500	0.0000	0.0000	0.0000	0.0000;
	7120	7396	0.00289	0.02016	0.0033	221	0	0	0	0	1	0	0	-112.2500	-3.6300	112.6300	5.9600	0.0000	0.0000	0.0000	0.0000;
	7120	7396	0.00289	0.02016	0.0033	221	0	0	0	0	1	0	0	-112.2500	-3.6300	112.6300	5.9600	0.0000	0.0000	0.0000	0.0000;
	7427	7120	0.00159	0.01024	0.00195	221	0	0	0	0	1	0	0	-46.5100	16.8700	46.5500	-16.8000	0.0000	0.0000	0.0000	0.0000;
	7427	7120	0.00159	0.01024	0.00195	221	0	0	0	0	1	0	0	-46.5100	16.8700	46.5500	-16.8000	0.0000	0.0000	0.0000	0.0000;
	7123	7153	0.0626	0.15302	0.02004	221	0	0	0	0	1	0	0	-30.8300	11.0600	31.5300	-11.3300	0.0000	0.0000	0.0000	0.0000;
	7124	7180	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	40.2700	-18.9300	-40.1300	19.0500	0.0000	0.0000	0.0000	0.0000;
	7126	7125	0.00011	0.01326	0	1358	0	0	1	0	1	0	0	-858.2300	-80.0900	859.0300	176.8000	0.0000	0.0000	0.0000	0.0000;
	7126	7125	0.00011	0.01326	0	1358	0	0	1	0	1	0	0	-858.2300	-80.0900	859.0300	176.8000	0.0000	0.0000	0.0000	0.0000;
	7125	7331	0.00057	0.00696	0.46259	2020	0	0	0	0	1	0	0	346.5800	-36.1100	-345.9300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	7346	7125	6e-05	0.00128	0.11073	4352	0	0	0	0	1	0	0	2067.1200	358.6800	-2064.6400	-317.5000	0.0000	0.0000	0.0000	0.0000;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-402.9900	-25.0300	403.3000	44.0600	0.0000	0.0000	0.0000	0.0000;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-402.9900	-25.0300	403.3000	44.0600	0.0000	0.0000	0.0000	0.0000;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-402.9900	-25.0300	403.3000	44.0600	0.0000	0.0000	0.0000	0.0000;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-402.9900	-25.0300	403.3000	44.0600	0.0000	0.0000	0.0000	0.0000;
	7126	7305	0.00691	0.04934	0.08995	443	0	0	0	0	1	0	0	-105.9900	-3.7100	106.7500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	7126	7332	0.00592	0.04228	0.07708	443	0	0	0	0	1	0	0	-88.3000	0.6400	88.7500	-5.2800	0.0000	0.0000	0.0000	0.0000;
	7126	7423	0.00612	0.04375	0.07976	443	0	0	0	0	1	0	0	-64.8800	-19.0100	65.1400	12.7000	0.0000	0.0000	0.0000	0.0000;
	7391	7128	0.00567	0.03872	0.00659	221	0	0	0	0	1	0	0	35.1100	19.3900	-35.0200	-19.4300	0.0000	0.0000	0.0000	0.0000;
	7277	7129	0.0122	0.07328	0.00994	98	0	0	0	0	1	0	0	-49.9400	15.1800	50.2600	-14.2800	0.0000	0.0000	0.0000	0.0000;
	7303	7129	0.02396	0.05755	0.00781	98	0	0	0	0	1	0	0	-10.2500	-6.5300	10.2900	5.8100	0.0000	0.0000	0.0000	0.0000;
	7131	7130	0.0003	0.01434	0	1373	0	0	1	0	1	0	0	-616.7000	-55.5900	617.8200	108.9700	0.0000	0.0000	0.0000	0.0000;
	7133	7130	0.00046	0.05358	0	295	0	0	1	0	1	0	0	16.2500	-1.8100	-16.2500	1.9500	0.0000	0.0000	0.0000	0.0000;
	7134	7130	0.0002	0.01347	0	776	0	0	1	0	1	0	0	205.9700	-22.9300	-205.8900	28.4300	0.0000	0.0000	0.0000	0.0000;
	7135	7130	0.00024	0.01692	0	767	0	0	1	0	1	0	0	205.9700	-22.9300	-205.8800	29.8600	0.0000	0.0000	0.0000	0.0000;
	7136	7130	0.00025	0.0186	0	768	0	0	1	0	1	0	0	205.9700	-22.9300	-205.8700	30.5500	0.0000	0.0000	0.0000	0.0000;
	7137	7130	0.00043	0.01928	0	781	0	0	1	0	1	0	0	205.9700	-22.9300	-205.8000	30.8300	0.0000	0.0000	0.0000	0.0000;
	7138	7130	0.0001	0.00697	0	1053	0	0	1	0	1	0	0	379.6400	-42.2600	-379.5000	51.9300	0.0000	0.0000	0.0000	0.0000;
	7139	7130	0.001	0.0466	0	357	0	0	1	0	1	0	0	58.8400	-6.5500	-58.8000	8.1000	0.0000	0.0000	0.0000	0.0000;
	7140	7130	0.00043	0.03937	0	360	0	0	1	0	1	0	0	58.8400	-6.5500	-58.8200	7.8600	0.0000	0.0000	0.0000	0.0000;
	7141	7130	0.00037	0.02584	0	368	0	0	1	0	1	0	0	58.8400	-6.5500	-58.8200	7.4100	0.0000	0.0000	0.0000	0.0000;
	7142	7130	0.00045	0.03413	0	363	0	0	1	0	1	0	0	58.8400	-6.5500	-58.8200	7.6900	0.0000	0.0000	0.0000	0.0000;
	7263	7130	0.00015	0.00182	0.1209	2020	0	0	0	0	1	0	0	-347.8400	-26.9400	348.0100	16.2600	0.0000	0.0000	0.0000	0.0000;
	7132	7131	0.00109	0.03352	0	446	0	0	1	0	1	0	0	-194.5300	-24.1200	194.9500	36.9400	0.0000	0.0000	0.0000	0.0000;
	7132	7131	0.00109	0.03352	0	446	0	0	1	0	1	0	0	-194.5300	-24.1200	194.9500	36.9400	0.0000	0.0000	0.0000	0.0000;
	7131	7160	0.00484	0.04731	0.09103	548	0	0	0	0	1	0	0	163.4100	-8.4400	-162.1600	11.3700	0.0000	0.0000	0.0000	0.0000;
	7131	7278	0.0023	0.01644	0.02997	443	0	0	0	0	1	0	0	71.6200	-2.2300	-71.5100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	7131	7401	0.00248	0.01771	0.03228	443	0	0	0	0	1	0	0	-8.2300	-7.6200	8.2400	4.3100	0.0000	0.0000	0.0000	0.0000;
	7132	7283	0.00306	0.0198	0.00378	221	0	0	0	0	1	0	0	-3.7800	11.0300	3.7900	-11.3800	0.0000	0.0000	0.0000	0.0000;
	7419	7132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-106.4900	-4.3300	106.7000	5.5400	0.0000	0.0000	0.0000	0.0000;
	7419	7132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-106.4900	-4.3300	106.7000	5.5400	0.0000	0.0000	0.0000	0.0000;
	7419	7132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-106.4900	-4.3300	106.7000	5.5400	0.0000	0.0000	0.0000	0.0000;
	7143	7173	0.00756	0.0432	0.00649	98	0	0	0	0	1	0	0	-18.3200	39.0800	18.4700	-38.8800	0.0000	0.0000	0.0000	0.0000;
	7234	7143	0.00693	0.04159	0.00564	98	0	0	0	0	1	0	0	8.2200	-3.0100	-8.2100	2.4900	0.0000	0.0000	0.0000	0.0000;
	7143	7238	0.03371	0.14747	0.02246	149	0	0	0	0	1	0	0	-55.5700	-2.3600	56.6200	4.7200	0.0000	0.0000	0.0000	0.0000;
	7300	7143	0.00916	0.05231	0.00786	245	0	0	0	0	1	0	0	-21.8100	57.3200	22.1400	-56.2000	0.0000	0.0000	0.0000	0.0000;
	7144	7272	0.00479	0.03337	0.00546	221	0	0	0	0	1	0	0	53.3400	0.4000	-53.2000	0.0300	0.0000	0.0000	0.0000	0.0000;
	7144	7272	0.00479	0.03337	0.00546	221	0	0	0	0	1	0	0	53.3400	0.4000	-53.2000	0.0300	0.0000	0.0000	0.0000	0.0000;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.8000	10.5200	-122.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.8000	10.5200	-122.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.8000	10.5200	-122.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.8000	10.5200	-122.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.8000	10.5200	-122.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.8000	10.5200	-122.4100	-8.1800	0.0000	0.0000	0.0000	0.0000;
	7146	7145	0.00456	0.21285	0	25	0	0	1	0	1	0	0	10.1700	-1.1300	-10.1700	1.3500	0.0000	0.0000	0.0000	0.0000;
	7145	7234	0.0104	0.06243	0.00847	98	0	0	0	0	1	0	0	1.3600	45.2400	-1.1500	-44.8400	0.0000	0.0000	0.0000	0.0000;
	7145	7243	0.01348	0.05591	0.00949	221	0	0	0	0	1	0	0	-81.2800	69.8100	82.7800	-64.5600	0.0000	0.0000	0.0000	0.0000;
	7381	7145	0.00645	0.03876	0.00526	221	0	0	0	0	1	0	0	56.9700	-82.3300	-56.3200	85.7300	0.0000	0.0000	0.0000	0.0000;
	7145	7404	0.01139	0.06841	0.00928	221	0	0	0	0	1	0	0	2.6200	56.8000	-2.2600	-55.5700	0.0000	0.0000	0.0000	0.0000;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.1200	-30.6400	-138.7700	32.8100	0.0000	0.0000	0.0000	0.0000;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.1200	-30.6400	-138.7700	32.8100	0.0000	0.0000	0.0000	0.0000;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.1200	-30.6400	-138.7700	32.8100	0.0000	0.0000	0.0000	0.0000;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.1200	-30.6400	-138.7700	32.8100	0.0000	0.0000	0.0000	0.0000;
	7386	7147	0.00225	0.01539	0.00262	221	0	0	0	0	1	0	0	-119.9000	-49.4100	120.2900	51.8000	0.0000	0.0000	0.0000	0.0000;
	7386	7147	0.00225	0.01539	0.00262	221	0	0	0	0	1	0	0	-119.9000	-49.4100	120.2900	51.8000	0.0000	0.0000	0.0000	0.0000;
	7178	7148	0.00225	0.01565	0.00256	221	0	0	0	0	1	0	0	-48.0800	-11.9900	48.1400	12.1400	0.0000	0.0000	0.0000	0.0000;
	7178	7148	0.00225	0.01565	0.00256	221	0	0	0	0	1	0	0	-48.0800	-11.9900	48.1400	12.1400	0.0000	0.0000	0.0000	0.0000;
	7148	7245	0.00801	0.04577	0.00688	98	0	0	0	0	1	0	0	31.7900	-22.3400	-31.6700	22.3800	0.0000	0.0000	0.0000	0.0000;
	7148	7298	0.00778	0.03402	0.00518	149	0	0	0	0	1	0	0	-19.4300	-1.1000	19.4600	0.7300	0.0000	0.0000	0.0000	0.0000;
	7148	7365	0.0043	0.02938	0.005	221	0	0	0	0	1	0	0	-84.0400	-8.8400	84.3600	10.5200	0.0000	0.0000	0.0000	0.0000;
	7148	7365	0.0043	0.02938	0.005	221	0	0	0	0	1	0	0	-84.0400	-8.8400	84.3600	10.5200	0.0000	0.0000	0.0000	0.0000;
	7149	7408	0.0135	0.0771	0.01159	98	0	0	0	0	1	0	0	-35.6900	6.7400	35.8700	-6.8700	0.0000	0.0000	0.0000	0.0000;
	7151	7150	0.00105	0.04281	0	151.8	0	0	1	0	1	0	0	-105.2900	-13.9100	105.4000	18.6300	0.0000	0.0000	0.0000	0.0000;
	7150	7390	0.00103	0.01076	0.03665	750	0	0	0	0	1	0	0	-195.3100	19.1800	195.6900	-19.0000	0.0000	0.0000	0.0000	0.0000;
	7150	7390	0.00103	0.01076	0.03665	750	0	0	0	0	1	0	0	-195.3100	19.1800	195.6900	-19.0000	0.0000	0.0000	0.0000	0.0000;
	7150	7420	0.0052	0.03715	0.06773	443	0	0	0	0	1	0	0	-71.8700	53.4100	72.2900	-57.3400	0.0000	0.0000	0.0000	0.0000;
	8004	7150	0.01032	0.1009	0.19415	647	0	0	0	0	1	0	0	-344.3400	84.2400	357.0700	20.1800	0.0000	0.0000	0.0000	0.0000;
	7151	7254	0.00477	0.03078	0.00587	221	0	0	0	0	1	0	0	61.2300	1.4300	-61.0600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	7330	7152	0.00193	0.01249	0.00238	221	0	0	0	0	1	0	0	-99.9900	-2.9700	100.1900	4.0200	0.0000	0.0000	0.0000	0.0000;
	7330	7152	0.00193	0.01249	0.00238	221	0	0	0	0	1	0	0	-99.9900	-2.9700	100.1900	4.0200	0.0000	0.0000	0.0000	0.0000;
	7152	7399	0.00147	0.0095	0.00181	221	0	0	0	0	1	0	0	-101.9800	-4.5300	102.1400	5.3600	0.0000	0.0000	0.0000	0.0000;
	7152	7399	0.00147	0.0095	0.00181	221	0	0	0	0	1	0	0	-101.9800	-4.5300	102.1400	5.3600	0.0000	0.0000	0.0000	0.0000;
	7154	7157	0.00654	0.04553	0.00744	221	0	0	0	0	1	0	0	-78.5700	21.9000	79.0100	-19.5900	0.0000	0.0000	0.0000	0.0000;
	7154	7157	0.00654	0.04553	0.00744	221	0	0	0	0	1	0	0	-78.5700	21.9000	79.0100	-19.5900	0.0000	0.0000	0.0000	0.0000;
	7300	7154	0.00482	0.02753	0.00414	221	0	0	0	0	1	0	0	-57.5000	94.0300	58.0600	-91.2200	0.0000	0.0000	0.0000	0.0000;
	7154	7411	0.00439	0.02634	0.00357	98	0	0	0	0	1	0	0	40.4800	30.8100	-40.3600	-30.4800	0.0000	0.0000	0.0000	0.0000;
	7155	7258	0.00356	0.02032	0.00305	98	0	0	0	0	1	0	0	-38.3000	-26.0800	38.3800	26.2300	0.0000	0.0000	0.0000	0.0000;
	7155	7316	0.00716	0.03193	0.00468	149	0	0	0	0	1	0	0	-40.1100	3.8600	40.2300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	7157	7156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.8000	-19.3600	258.0500	34.5800	0.0000	0.0000	0.0000	0.0000;
	7157	7156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.8000	-19.3600	258.0500	34.5800	0.0000	0.0000	0.0000	0.0000;
	7157	7156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.8000	-19.3600	258.0500	34.5800	0.0000	0.0000	0.0000	0.0000;
	7176	7156	0.00094	0.00975	0.03322	750	0	0	0	0	1	0	0	111.3100	63.5200	-111.1500	-65.2700	0.0000	0.0000	0.0000	0.0000;
	7156	7367	0.00253	0.0263	0.0896	750	0	0	0	0	1	0	0	-368.6500	-5.1700	372.0800	31.8100	0.0000	0.0000	0.0000	0.0000;
	7156	7367	0.00253	0.0263	0.0896	750	0	0	0	0	1	0	0	-368.6500	-5.1700	372.0800	31.8100	0.0000	0.0000	0.0000	0.0000;
	7157	7295	0.00326	0.02272	0.00371	221	0	0	0	0	1	0	0	99.0900	27.5200	-98.7400	-25.4400	0.0000	0.0000	0.0000	0.0000;
	7157	7295	0.00326	0.02272	0.00371	221	0	0	0	0	1	0	0	99.0900	27.5200	-98.7400	-25.4400	0.0000	0.0000	0.0000	0.0000;
	7173	7158	0.00459	0.01903	0.00323	149	0	0	0	0	1	0	0	-74.8900	9.6300	75.1600	-8.8000	0.0000	0.0000	0.0000	0.0000;
	7158	7291	0.00974	0.0426	0.00649	149	0	0	0	0	1	0	0	57.6600	2.3600	-57.3200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	7158	7394	0.00264	0.01704	0.00325	221	0	0	0	0	1	0	0	-105.5900	-7.8800	105.9000	9.5600	0.0000	0.0000	0.0000	0.0000;
	7158	7394	0.00264	0.01704	0.00325	221	0	0	0	0	1	0	0	-105.5900	-7.8800	105.9000	9.5600	0.0000	0.0000	0.0000	0.0000;
	7160	7159	0.0001	0.00504	0	1310	0	0	1	0	1	0	0	-828.0100	-227.7300	828.7300	264.0400	0.0000	0.0000	0.0000	0.0000;
	7162	7159	0.00022	0.01603	0	491	0	0	1	0	1	0	0	110.2900	56.3000	-110.2600	-54.0000	0.0000	0.0000	0.0000	0.0000;
	7163	7159	0.00034	0.02489	0	498	0	0	1	0	1	0	0	110.2900	56.3000	-110.2400	-52.7600	0.0000	0.0000	0.0000	0.0000;
	7164	7159	0.00017	0.01804	0	498	0	0	1	0	1	0	0	110.2900	56.3000	-110.2700	-53.7100	0.0000	0.0000	0.0000	0.0000;
	7165	7159	0.00017	0.01624	0	512	0	0	1	0	1	0	0	110.2900	56.3000	-110.2700	-53.9700	0.0000	0.0000	0.0000	0.0000;
	7166	7159	0.00043	0.0291	0	507	0	0	1	0	1	0	0	110.2900	54.9300	-110.2300	-50.8500	0.0000	0.0000	0.0000	0.0000;
	7167	7159	0.0005	0.03535	0	500	0	0	1	0	1	0	0	110.2900	45.6500	-110.2300	-40.9900	0.0000	0.0000	0.0000	0.0000;
	7168	7159	0.00025	0.02347	0	418	0	0	1	0	1	0	0	87.4800	44.6500	-87.4500	-42.5400	0.0000	0.0000	0.0000	0.0000;
	7169	7159	0.00016	0.01916	0	416	0	0	1	0	1	0	0	87.4800	44.6500	-87.4600	-42.9200	0.0000	0.0000	0.0000	0.0000;
	7170	7159	0.00016	0.01242	0	1042	0	0	1	0	1	0	0	333.7600	130.8100	-333.5700	-116.0600	0.0000	0.0000	0.0000	0.0000;
	7159	7175	8e-05	0.00168	0.11713	3146	0	0	0	0	1	0	0	1248.0400	79.6100	-1246.8500	-66.8400	0.0000	0.0000	0.0000	0.0000;
	7199	7159	0.00019	0.0023	0.15283	2020	0	0	0	0	1	0	0	-71.5800	-154.8700	71.6200	139.4700	0.0000	0.0000	0.0000	0.0000;
	7159	7227	0.00013	0.00271	0.18901	3146	0	0	0	0	1	0	0	-978.4300	24.6700	979.6200	-19.7800	0.0000	0.0000	0.0000	0.0000;
	7161	7160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-299.5600	-36.9000	299.9000	55.0900	0.0000	0.0000	0.0000	0.0000;
	7161	7160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-299.5600	-36.9000	299.9000	55.0900	0.0000	0.0000	0.0000	0.0000;
	7161	7160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-299.5600	-36.9000	299.9000	55.0900	0.0000	0.0000	0.0000	0.0000;
	7187	7160	0.00262	0.02562	0.04929	548	0	0	0	0	1	0	0	160.3000	-28.9000	-159.6200	30.5200	0.0000	0.0000	0.0000	0.0000;
	7161	7292	0.00143	0.00999	0.00163	221.1	0	0	1	0	1	0	0	190.2900	17.9300	-189.7700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	7161	7292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	190.2900	17.9300	-189.7700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	7161	7292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	190.2900	17.9300	-189.7700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	7161	7292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	190.2900	17.9300	-189.7700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	7172	7171	0.00027	0.01742	0	352	0	0	1	0	1	0	0	-221.3500	10.5000	221.4800	-2.1700	0.0000	0.0000	0.0000	0.0000;
	7171	7252	0.00752	0.05372	0.09795	443	0	0	0	0	1	0	0	-55.0700	-5.1200	55.2900	-3.3800	0.0000	0.0000	0.0000	0.0000;
	7232	7172	0.00301	0.02095	0.00342	221	0	0	0	0	1	0	0	-64.9800	18.7400	65.1100	-18.1600	0.0000	0.0000	0.0000	0.0000;
	7232	7172	0.00301	0.02095	0.00342	221	0	0	0	0	1	0	0	-64.9800	18.7400	65.1100	-18.1600	0.0000	0.0000	0.0000	0.0000;
	7173	7387	0.00415	0.02368	0.00356	98	0	0	0	0	1	0	0	-56.1200	-2.6400	56.2500	3.0800	0.0000	0.0000	0.0000	0.0000;
	7174	7231	0.00209	0.01426	0.00243	221	0	0	0	0	1	0	0	-135.1700	-25.5700	135.5800	28.0900	0.0000	0.0000	0.0000	0.0000;
	7174	7231	0.00209	0.01426	0.00243	221	0	0	0	0	1	0	0	-135.1700	-25.5700	135.5800	28.0900	0.0000	0.0000	0.0000	0.0000;
	7174	7257	0.00838	0.05031	0.00683	98	0	0	0	0	1	0	0	32.7100	-1.3900	-32.6200	1.2700	0.0000	0.0000	0.0000	0.0000;
	7301	7174	0.00178	0.01152	0.0022	221	0	0	0	0	1	0	0	-112.7300	-15.8800	112.9600	17.2100	0.0000	0.0000	0.0000	0.0000;
	7176	7175	0.00019	0.01242	0	1292	0	0	1	0	1	0	0	-345.7500	-109.0900	346.0000	125.1700	0.0000	0.0000	0.0000	0.0000;
	7176	7175	0.00019	0.01242	0	1292	0	0	1	0	1	0	0	-345.7500	-109.0900	346.0000	125.1700	0.0000	0.0000	0.0000	0.0000;
	7175	7389	0.00056	0.00684	0.45463	2020	0	0	0	0	1	0	0	554.8600	-183.5000	-553.0700	157.4000	0.0000	0.0000	0.0000	0.0000;
	7177	7176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.5500	-37.1200	186.9400	53.8600	0.0000	0.0000	0.0000	0.0000;
	7177	7176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.5500	-37.1200	186.9400	53.8600	0.0000	0.0000	0.0000	0.0000;
	7177	7176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.5500	-37.1200	186.9400	53.8600	0.0000	0.0000	0.0000	0.0000;
	7176	7200	0.0019	0.01359	0.02477	443	0	0	0	0	1	0	0	86.4500	-21.8000	-86.3000	20.3400	0.0000	0.0000	0.0000	0.0000;
	7176	7409	0.00513	0.03666	0.06684	443	0	0	0	0	1	0	0	-67.0900	14.8600	67.3300	-19.8800	0.0000	0.0000	0.0000	0.0000;
	7319	7177	0.00247	0.01686	0.00287	221	0	0	0	0	1	0	0	-19.9600	-1.4000	19.9700	1.2000	0.0000	0.0000	0.0000	0.0000;
	7319	7177	0.00247	0.01686	0.00287	221	0	0	0	0	1	0	0	-19.9600	-1.4000	19.9700	1.2000	0.0000	0.0000	0.0000	0.0000;
	7295	7178	0.00541	0.02409	0.00353	149	0	0	0	0	1	0	0	42.8000	2.2000	-42.7000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	7178	7404	0.00777	0.01898	0.00249	98	0	0	0	0	1	0	0	16.3700	-8.6500	-16.3400	8.4700	0.0000	0.0000	0.0000	0.0000;
	7179	7244	0.00945	0.04213	0.00618	149	0	0	0	0	1	0	0	-26.5600	1.7100	26.6300	-2.0100	0.0000	0.0000	0.0000	0.0000;
	7179	7257	0.01429	0.0593	0.01006	149	0	0	0	0	1	0	0	-17.9100	5.4300	17.9700	-6.1900	0.0000	0.0000	0.0000	0.0000;
	7179	7336	0.00994	0.04121	0.00699	149	0	0	0	0	1	0	0	-13.8200	-23.6600	13.8900	23.2800	0.0000	0.0000	0.0000	0.0000;
	7216	7180	0.00437	0.01069	0.0014	98	0	0	0	0	1	0	0	-12.6400	-21.5000	12.6700	21.4300	0.0000	0.0000	0.0000	0.0000;
	7180	7298	0.00299	0.02086	0.00341	221	0	0	0	0	1	0	0	60.7900	2.4300	-60.6800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	7180	7298	0.00299	0.02086	0.00341	221	0	0	0	0	1	0	0	60.7900	2.4300	-60.6800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	7388	7180	0.00328	0.02121	0.00405	221	0	0	0	0	1	0	0	-67.9400	30.1100	68.1200	-29.3100	0.0000	0.0000	0.0000	0.0000;
	7388	7180	0.00328	0.02121	0.00405	221	0	0	0	0	1	0	0	-67.9400	30.1100	68.1200	-29.3100	0.0000	0.0000	0.0000	0.0000;
	7180	7399	0.00226	0.01457	0.00278	250	0	0	0	0	1	0	0	-160.9100	-6.3200	161.5100	9.9100	0.0000	0.0000	0.0000	0.0000;
	7180	7399	0.00226	0.01457	0.00278	250	0	0	0	0	1	0	0	-160.9100	-6.3200	161.5100	9.9100	0.0000	0.0000	0.0000	0.0000;
	7242	7181	0.00194	0.01355	0.00221	221	0	0	0	0	1	0	0	76.3800	15.5100	-76.2600	-14.8700	0.0000	0.0000	0.0000	0.0000;
	7385	7181	0.01045	0.02553	0.00334	98	0	0	0	0	1	0	0	12.2900	11.1300	-12.2600	-11.3800	0.0000	0.0000	0.0000	0.0000;
	7182	7237	0.01327	0.07579	0.01139	98	0	0	0	0	1	0	0	-36.3900	5.9700	36.5700	-5.9900	0.0000	0.0000	0.0000	0.0000;
	7183	7417	0.00881	0.02153	0.00282	250	0	0	0	0	1	0	0	-50.4300	120.8500	51.8800	-117.5900	0.0000	0.0000	0.0000	0.0000;
	7185	7184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.2400	-27.3400	139.3900	33.7200	0.0000	0.0000	0.0000	0.0000;
	7185	7184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.2400	-27.3400	139.3900	33.7200	0.0000	0.0000	0.0000	0.0000;
	7185	7184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.2400	-27.3400	139.3900	33.7200	0.0000	0.0000	0.0000	0.0000;
	7347	7184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	267.3500	39.0800	-267.0200	-37.3600	0.0000	0.0000	0.0000	0.0000;
	7347	7184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	267.3500	39.0800	-267.0200	-37.3600	0.0000	0.0000	0.0000	0.0000;
	7347	7184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	267.3500	39.0800	-267.0200	-37.3600	0.0000	0.0000	0.0000	0.0000;
	7383	7185	0.00607	0.04227	0.00691	221	0	0	0	0	1	0	0	-123.4500	-11.1700	124.3900	17.0700	0.0000	0.0000	0.0000	0.0000;
	7383	7185	0.00607	0.04227	0.00691	221	0	0	0	0	1	0	0	-123.4500	-11.1700	124.3900	17.0700	0.0000	0.0000	0.0000	0.0000;
	7187	7186	0.00014	0.00907	0	1600	0	0	1	0	1	0	0	-880.8300	-115.3800	881.9200	185.7900	0.0000	0.0000	0.0000	0.0000;
	7187	7186	0.00014	0.00907	0	1600	0	0	1	0	1	0	0	-880.8300	-115.3800	881.9200	185.7900	0.0000	0.0000	0.0000	0.0000;
	7189	7186	0.00062	0.04222	0	264	0	0	1	0	1	0	0	6.8800	3.5100	-6.8800	-3.4900	0.0000	0.0000	0.0000	0.0000;
	7190	7186	0.00046	0.05343	0	337	0	0	1	0	1	0	0	47.8700	13.8100	-47.8600	-12.5600	0.0000	0.0000	0.0000	0.0000;
	7191	7186	0.00053	0.03094	0	258	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7192	7186	0.0005	0.03659	0	312	0	0	1	0	1	0	0	34.9000	17.8100	-34.9000	-17.2800	0.0000	0.0000	0.0000	0.0000;
	7193	7186	0.00046	0.02713	0	256	0	0	1	0	1	0	0	7.4800	3.8200	-7.4800	-3.8000	0.0000	0.0000	0.0000	0.0000;
	7194	7186	0.0002	0.01508	0	861	0	0	1	0	1	0	0	230.3100	49.0800	-230.2000	-41.2000	0.0000	0.0000	0.0000	0.0000;
	7195	7186	0.00029	0.01748	0	863	0	0	1	0	1	0	0	230.3100	42.2700	-230.1600	-33.2400	0.0000	0.0000	0.0000	0.0000;
	7196	7186	0.00013	0.0094	0	866	0	0	1	0	1	0	0	230.3100	76.7400	-230.2300	-71.5200	0.0000	0.0000	0.0000	0.0000;
	7197	7186	8e-05	0.00604	0	867	0	0	1	0	1	0	0	230.3100	117.5500	-230.2500	-113.7400	0.0000	0.0000	0.0000	0.0000;
	7186	7341	0.00031	0.00639	0.44587	2768	0	0	0	0	1	0	0	194.5200	58.0400	-194.3800	-101.7200	0.0000	0.0000	0.0000	0.0000;
	7346	7186	0.00026	0.00532	0.37115	2768	0	0	0	0	1	0	0	942.6300	139.2100	-940.4000	-132.7900	0.0000	0.0000	0.0000	0.0000;
	7188	7187	0.00025	0.01839	0	600	0	0	1	0	1	0	0	-488.2600	-30.8900	488.8700	75.1500	0.0000	0.0000	0.0000	0.0000;
	7188	7187	0.00025	0.01839	0	600	0	0	1	0	1	0	0	-488.2600	-30.8900	488.8700	75.1500	0.0000	0.0000	0.0000	0.0000;
	7188	7187	0.00027	0.01839	0	600	0	0	1	0	1	0	0	-488.2900	-30.3600	488.9400	74.6100	0.0000	0.0000	0.0000	0.0000;
	7188	7187	0.00027	0.01839	0	600	0	0	1	0	1	0	0	-488.2900	-30.3600	488.9400	74.6100	0.0000	0.0000	0.0000	0.0000;
	7187	7401	0.00192	0.01878	0.03613	647	0	0	0	0	1	0	0	-197.4900	-19.9500	198.2300	23.5100	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	250	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.5100	12.8200	-159.2500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	7198	7201	0.00328	0.02241	0.00381	221	0	0	0	0	1	0	0	-57.7000	72.8600	57.9700	-71.3800	0.0000	0.0000	0.0000	0.0000;
	7198	7201	0.00328	0.02241	0.00381	221	0	0	0	0	1	0	0	-57.7000	72.8600	57.9700	-71.3800	0.0000	0.0000	0.0000	0.0000;
	7198	7225	0.01119	0.07798	0.01275	221	0	0	0	0	1	0	0	29.2700	44.8800	-28.9500	-43.9600	0.0000	0.0000	0.0000	0.0000;
	7200	7199	0.0002	0.01412	0	1344	0	0	1	0	1	0	0	-526.3100	-62.9100	526.8600	101.9000	0.0000	0.0000	0.0000	0.0000;
	7199	7331	0.0004	0.00819	0.57112	3146	0	0	0	0	1	0	0	-1008.2300	-1.6900	1012.1300	21.7400	0.0000	0.0000	0.0000	0.0000;
	7201	7200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-169.9100	0.8500	170.0800	10.0900	0.0000	0.0000	0.0000	0.0000;
	7201	7200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-169.9100	0.8500	170.0800	10.0900	0.0000	0.0000	0.0000	0.0000;
	7201	7200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-169.9100	0.8500	170.0800	10.0900	0.0000	0.0000	0.0000	0.0000;
	7420	7200	0.00231	0.02255	0.04338	548	0	0	0	0	1	0	0	-102.1300	-14.3300	102.3700	12.3100	0.0000	0.0000	0.0000	0.0000;
	7203	7247	0.00676	0.03864	0.00581	98	0	0	0	0	1	0	0	18.2900	-3.0000	-18.2600	2.5700	0.0000	0.0000	0.0000	0.0000;
	7203	7313	0.018	0.078	0.012	150	0	0	0	0	1	0	0	-29.7800	-7.2700	29.9500	6.8100	0.0000	0.0000	0.0000	0.0000;
	7393	7203	0.03637	0.08891	0.01164	98	0	0	0	0	1	0	0	-3.5900	4.8900	3.6000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	7426	7203	0.03596	0.08792	0.01151	221	0	0	0	0	1	0	0	12.7600	-11.3300	-12.6600	10.4500	0.0000	0.0000	0.0000	0.0000;
	7205	7204	0.00014	0.01015	0	1324	0	0	1	0	1	0	0	-569.0100	-73.0900	569.4500	104.9400	0.0000	0.0000	0.0000	0.0000;
	7207	7204	0.00039	0.02463	0	243	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7208	7204	0.00013	0.00923	0	1265	0	0	1	0	1	0	0	762.8600	84.9100	-762.1600	-34.6300	0.0000	0.0000	0.0000	0.0000;
	7209	7204	7e-05	0.00639	0	1260	0	0	1	0	1	0	0	762.8600	111.0400	-762.4800	-75.9300	0.0000	0.0000	0.0000	0.0000;
	7210	7204	0.00047	0.02188	0	664	0	0	1	0	1	0	0	178.0000	29.2100	-177.8600	-22.6300	0.0000	0.0000	0.0000	0.0000;
	7211	7204	0.00025	0.01573	0	656	0	0	1	0	1	0	0	178.0000	40.9700	-177.9200	-36.1200	0.0000	0.0000	0.0000	0.0000;
	7212	7204	0.00039	0.02557	0	669	0	0	1	0	1	0	0	178.0000	26.5700	-177.8800	-18.9100	0.0000	0.0000	0.0000	0.0000;
	7263	7204	0.00018	0.00218	0.14491	2020	0	0	0	0	1	0	0	-237.4900	-291.4100	237.7300	278.8500	0.0000	0.0000	0.0000	0.0000;
	7204	7428	0.00115	0.01399	0.92975	2020	0	0	0	0	1	0	0	409.3600	-118.4900	-407.5100	41.0900	0.0000	0.0000	0.0000	0.0000;
	7206	7205	0.00229	0.09203	0	181	0	0	1	0	1	0	0	-81.0300	-0.2400	81.1800	6.0500	0.0000	0.0000	0.0000	0.0000;
	7282	7205	0.00079	0.00822	0.02799	750	0	0	0	0	1	0	0	-174.2800	-31.6900	174.5200	31.2300	0.0000	0.0000	0.0000	0.0000;
	7206	7294	0.0068	0.039	0.0058	100	0	0	0	0	1	0	0	58.2700	-11.0500	-58.0400	11.7600	0.0000	0.0000	0.0000	0.0000;
	7213	7273	0.01615	0.03947	0.00517	98	0	0	0	0	1	0	0	-36.8000	-35.5300	37.2200	36.0300	0.0000	0.0000	0.0000	0.0000;
	7293	7213	0.0088	0.03851	0.00586	149	0	0	0	0	1	0	0	27.5200	-8.4500	-27.4500	8.1900	0.0000	0.0000	0.0000	0.0000;
	7213	7363	0.00686	0.03916	0.00588	98	0	0	0	0	1	0	0	-4.2500	7.9400	4.2600	-8.4900	0.0000	0.0000	0.0000	0.0000;
	7214	7257	0.00967	0.04229	0.00644	149	0	0	0	0	1	0	0	-34.5500	5.5500	34.6800	-5.6500	0.0000	0.0000	0.0000	0.0000;
	7214	7297	0.00755	0.03365	0.00493	149	0	0	0	0	1	0	0	39.0000	-0.0500	-38.8800	0.0900	0.0000	0.0000	0.0000	0.0000;
	7345	7214	0.00276	0.01888	0.00321	221	0	0	0	0	1	0	0	44.2300	14.7500	-44.1700	-14.6400	0.0000	0.0000	0.0000	0.0000;
	7345	7214	0.00276	0.01888	0.00321	221	0	0	0	0	1	0	0	44.2300	14.7500	-44.1700	-14.6400	0.0000	0.0000	0.0000	0.0000;
	7411	7215	0.00253	0.01729	0.00294	221	0	0	0	0	1	0	0	-20.9200	21.8400	20.9500	-21.9600	0.0000	0.0000	0.0000	0.0000;
	7215	7431	0.00465	0.02075	0.00304	149	0	0	0	0	1	0	0	-71.1700	-11.6400	71.4200	12.4600	0.0000	0.0000	0.0000	0.0000;
	7216	7382	0.00725	0.03234	0.00474	149	0	0	0	0	1	0	0	-37.5300	8.8300	37.6400	-8.7900	0.0000	0.0000	0.0000	0.0000;
	7216	7386	0.00794	0.04769	0.00647	98	0	0	0	0	1	0	0	5.8500	-10.2900	-5.8400	9.7200	0.0000	0.0000	0.0000	0.0000;
	7249	7217	0.00192	0.01152	0.00156	98	0	0	0	0	1	0	0	19.8600	-27.8200	-19.8300	27.8000	0.0000	0.0000	0.0000	0.0000;
	7217	7276	0.01308	0.03197	0.00419	150	0	0	0	0	1	0	0	0.3300	-64.2300	0.2200	65.1500	0.0000	0.0000	0.0000	0.0000;
	7421	7218	0.00797	0.03307	0.00561	149	0	0	0	0	1	0	0	60.3500	-2.9400	-60.0500	3.6300	0.0000	0.0000	0.0000	0.0000;
	7218	8009	0.02277	0.05567	0.00729	98	0	0	0	0	1	0	0	11.9400	-17.2600	-11.8400	16.8000	0.0000	0.0000	0.0000	0.0000;
	7230	7219	0.00954	0.04175	0.00636	149	0	0	0	0	1	0	0	-61.7800	27.6800	62.2200	-26.4100	0.0000	0.0000	0.0000	0.0000;
	7219	7237	0.01747	0.07641	0.01164	149	0	0	0	0	1	0	0	48.2200	9.2500	-47.8000	-8.5400	0.0000	0.0000	0.0000	0.0000;
	7413	7219	0.0058	0.03963	0.00674	221	0	0	0	0	1	0	0	56.0300	-7.8000	-55.8500	8.4000	0.0000	0.0000	0.0000	0.0000;
	7413	7219	0.0058	0.03963	0.00674	221	0	0	0	0	1	0	0	56.0300	-7.8000	-55.8500	8.4000	0.0000	0.0000	0.0000	0.0000;
	7221	7220	0.00146	0.00997	0.0017	221	0	0	0	0	1	0	0	52.5300	-17.1300	-52.4800	17.2700	0.0000	0.0000	0.0000	0.0000;
	7221	7220	0.00146	0.00997	0.0017	221	0	0	0	0	1	0	0	52.5300	-17.1300	-52.4800	17.2700	0.0000	0.0000	0.0000	0.0000;
	7220	7396	0.00651	0.04448	0.00757	221	0	0	0	0	1	0	0	-0.1700	8.3500	0.1800	-9.0600	0.0000	0.0000	0.0000	0.0000;
	7221	7296	0.00652	0.02849	0.00434	250	0	0	0	0	1	0	0	106.7400	5.8800	-105.9800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	7222	7338	0.00615	0.01503	0.00197	98	0	0	0	0	1	0	0	11.4500	-7.3400	-11.4400	7.1700	0.0000	0.0000	0.0000	0.0000;
	7222	7362	0.01114	0.04873	0.00742	149	0	0	0	0	1	0	0	64.2000	-5.4400	-63.7200	6.7900	0.0000	0.0000	0.0000	0.0000;
	7292	7223	0.002	0.01393	0.00228	221	0	0	0	0	1	0	0	129.3500	21.5600	-129.0100	-19.3800	0.0000	0.0000	0.0000	0.0000;
	7292	7223	0.002	0.01393	0.00228	221	0	0	0	0	1	0	0	129.3500	21.5600	-129.0100	-19.3800	0.0000	0.0000	0.0000	0.0000;
	7223	7404	0.0068	0.02978	0.00454	221	0	0	0	0	1	0	0	103.1900	12.0300	-102.4400	-9.2000	0.0000	0.0000	0.0000	0.0000;
	7223	7425	0.00566	0.03229	0.00485	221	0	0	0	0	1	0	0	105.2000	12.6600	-104.5600	-9.4500	0.0000	0.0000	0.0000	0.0000;
	7224	7248	0.00705	0.04027	0.00605	98	0	0	0	0	1	0	0	29.8100	3.8900	-29.7500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	7384	7224	0.00429	0.01049	0.00137	98	0	0	0	0	1	0	0	24.7600	-25.8700	-24.7000	25.8700	0.0000	0.0000	0.0000	0.0000;
	7224	7417	0.00479	0.02874	0.0039	98	0	0	0	0	1	0	0	-35.8900	-38.4800	36.0200	38.9100	0.0000	0.0000	0.0000	0.0000;
	7246	7225	0.00662	0.02747	0.00466	149	0	0	0	0	1	0	0	-21.3700	-14.2000	21.4100	13.9400	0.0000	0.0000	0.0000	0.0000;
	7225	7395	0.00809	0.04618	0.00694	98	0	0	0	0	1	0	0	-43.7800	-10.7200	43.9500	11.0100	0.0000	0.0000	0.0000	0.0000;
	7226	7240	0.00701	0.03067	0.00467	149	0	0	0	0	1	0	0	36.9600	-17.7000	-36.8400	17.7600	0.0000	0.0000	0.0000	0.0000;
	7226	7250	0.00636	0.03633	0.00546	98	0	0	0	0	1	0	0	-22.0800	-3.3600	22.1200	3.0000	0.0000	0.0000	0.0000	0.0000;
	7226	7272	0.00504	0.02244	0.00329	149	0	0	0	0	1	0	0	-66.7000	37.6500	67.0000	-36.6400	0.0000	0.0000	0.0000	0.0000;
	7226	7338	0.01145	0.02798	0.00366	98	0	0	0	0	1	0	0	-29.1400	34.5000	29.3800	-34.2800	0.0000	0.0000	0.0000	0.0000;
	7228	7227	0.00016	0.01098	0	1259	0	0	1	0	1	0	0	-651.4500	-130.1200	652.1500	177.8500	0.0000	0.0000	0.0000	0.0000;
	7227	7422	0.00048	0.00974	0.67927	2768	0	0	0	0	1	0	0	-448.5600	-159.5400	449.5400	107.1600	0.0000	0.0000	0.0000	0.0000;
	7229	7228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.7000	-27.5600	234.9400	37.6100	0.0000	0.0000	0.0000	0.0000;
	7229	7228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.7000	-27.5600	234.9400	37.6100	0.0000	0.0000	0.0000	0.0000;
	7229	7228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.7000	-27.5600	234.9400	37.6100	0.0000	0.0000	0.0000	0.0000;
	7409	7228	0.0016	0.01143	0.02083	443	0	0	0	0	1	0	0	62.2400	-36.3900	-62.1600	34.8600	0.0000	0.0000	0.0000	0.0000;
	7397	7230	0.01033	0.04606	0.00675	149	0	0	0	0	1	0	0	-54.0200	30.8300	54.4100	-29.7700	0.0000	0.0000	0.0000	0.0000;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.2600	12.4400	-131.6900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.2600	12.4400	-131.6900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.2600	12.4400	-131.6900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	132.2600	12.4400	-131.6900	-8.9000	0.0000	0.0000	0.0000	0.0000;
	7231	7403	0.00187	0.01275	0.00217	221	0	0	0	0	1	0	0	102.3700	-17.5000	-102.1700	18.6700	0.0000	0.0000	0.0000	0.0000;
	7231	7403	0.00187	0.01275	0.00217	221	0	0	0	0	1	0	0	102.3700	-17.5000	-102.1700	18.6700	0.0000	0.0000	0.0000	0.0000;
	7273	7232	0.00198	0.01376	0.00225	221	0	0	0	0	1	0	0	-86.8400	50.7500	87.0300	-49.6400	0.0000	0.0000	0.0000	0.0000;
	7233	7251	0.01464	0.0358	0.00469	98	0	0	0	0	1	0	0	-19.2500	-10.4400	19.3200	10.1600	0.0000	0.0000	0.0000	0.0000;
	7251	7235	0.01132	0.04952	0.00754	149	0	0	0	0	1	0	0	-26.2400	-55.0500	26.6600	56.1400	0.0000	0.0000	0.0000	0.0000;
	7235	7315	0.00551	0.03841	0.00628	221	0	0	0	0	1	0	0	-89.1400	56.4100	89.7300	-52.9300	0.0000	0.0000	0.0000	0.0000;
	7235	7315	0.00551	0.03841	0.00628	221	0	0	0	0	1	0	0	-89.1400	56.4100	89.7300	-52.9300	0.0000	0.0000	0.0000	0.0000;
	7236	7245	0.00642	0.02662	0.00452	221	0	0	0	0	1	0	0	33.0000	100.0600	-32.3100	-97.6700	0.0000	0.0000	0.0000	0.0000;
	7236	7292	0.01113	0.04618	0.00784	221	0	0	0	0	1	0	0	-94.9000	76.0600	96.4900	-70.2600	0.0000	0.0000	0.0000	0.0000;
	7236	7411	0.01497	0.06208	0.01054	149	0	0	0	0	1	0	0	23.6300	47.1000	-23.2200	-46.4700	0.0000	0.0000	0.0000	0.0000;
	7237	7247	0.03475	0.15202	0.02315	149	0	0	0	0	1	0	0	-46.5800	4.9500	47.3800	-3.7300	0.0000	0.0000	0.0000	0.0000;
	7238	7392	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	-61.7000	40.5800	62.0600	-39.0300	0.0000	0.0000	0.0000	0.0000;
	7294	7239	0.05931	0.14497	0.01898	98	0	0	0	0	1	0	0	31.4300	4.2800	-30.8500	-4.7900	0.0000	0.0000	0.0000	0.0000;
	7239	7392	0.03658	0.08942	0.01171	98	0	0	0	0	1	0	0	-11.5400	-7.2200	11.6100	6.2100	0.0000	0.0000	0.0000	0.0000;
	7241	7362	0.00281	0.01606	0.00241	98	0	0	0	0	1	0	0	-26.0800	7.0900	26.1000	-7.2000	0.0000	0.0000	0.0000	0.0000;
	7242	7295	0.01417	0.03406	0.00462	98	0	0	0	0	1	0	0	4.1200	1.1100	-4.1100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	7242	7319	0.00493	0.03187	0.00608	221	0	0	0	0	1	0	0	-4.8700	2.2900	4.8700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	7242	7319	0.00493	0.03187	0.00608	221	0	0	0	0	1	0	0	-4.8700	2.2900	4.8700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	7260	7243	0.00509	0.03286	0.00627	221	0	0	0	0	1	0	0	112.9800	-5.1600	-112.3300	8.7700	0.0000	0.0000	0.0000	0.0000;
	7260	7243	0.00509	0.03286	0.00627	221	0	0	0	0	1	0	0	112.9800	-5.1600	-112.3300	8.7700	0.0000	0.0000	0.0000	0.0000;
	7244	7272	0.01177	0.05245	0.00769	149	0	0	0	0	1	0	0	23.0100	-5.2000	-22.9400	4.7500	0.0000	0.0000	0.0000	0.0000;
	7246	7251	0.01351	0.07719	0.0116	98	0	0	0	0	1	0	0	26.2600	-21.1000	-26.1100	20.8700	0.0000	0.0000	0.0000	0.0000;
	7246	7410	0.00919	0.06404	0.01047	221	0	0	0	0	1	0	0	-83.9400	-3.5400	84.6200	7.2600	0.0000	0.0000	0.0000	0.0000;
	7246	7410	0.00919	0.06404	0.01047	221	0	0	0	0	1	0	0	-83.9400	-3.5400	84.6200	7.2600	0.0000	0.0000	0.0000	0.0000;
	7425	7246	0.00724	0.01741	0.00236	98	0	0	0	0	1	0	0	36.6400	14.2100	-36.5300	-14.1600	0.0000	0.0000	0.0000	0.0000;
	7339	7247	0.01441	0.05979	0.01015	149	0	0	0	0	1	0	0	38.5300	1.3200	-38.3200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	7362	7248	0.00406	0.01777	0.00271	149	0	0	0	0	1	0	0	39.3400	-2.8700	-39.2700	2.8900	0.0000	0.0000	0.0000	0.0000;
	7248	7386	0.00247	0.01596	0.00304	221	0	0	0	0	1	0	0	-84.9100	-31.2100	85.1200	32.2700	0.0000	0.0000	0.0000	0.0000;
	7248	7386	0.00247	0.01596	0.00304	221	0	0	0	0	1	0	0	-84.9100	-31.2100	85.1200	32.2700	0.0000	0.0000	0.0000	0.0000;
	7249	7255	0.00406	0.02776	0.00472	221	0	0	0	0	1	0	0	-124.6500	-12.1000	125.3000	16.1200	0.0000	0.0000	0.0000	0.0000;
	7249	7255	0.00406	0.02776	0.00472	221	0	0	0	0	1	0	0	-124.6500	-12.1000	125.3000	16.1200	0.0000	0.0000	0.0000	0.0000;
	7249	7344	0.00383	0.02615	0.00445	221	0	0	0	0	1	0	0	90.6600	10.2800	-90.3300	-8.4600	0.0000	0.0000	0.0000	0.0000;
	7249	7344	0.00383	0.02615	0.00445	221	0	0	0	0	1	0	0	90.6600	10.2800	-90.3300	-8.4600	0.0000	0.0000	0.0000	0.0000;
	7249	7382	0.01682	0.04113	0.00539	98	0	0	0	0	1	0	0	-23.6900	11.1300	23.8100	-11.3600	0.0000	0.0000	0.0000	0.0000;
	7250	7276	0.00404	0.0261	0.00498	221	0	0	0	0	1	0	0	94.2400	-60.7100	-93.7300	63.5000	0.0000	0.0000	0.0000	0.0000;
	7250	7276	0.00404	0.0261	0.00498	221	0	0	0	0	1	0	0	94.2400	-60.7100	-93.7300	63.5000	0.0000	0.0000	0.0000	0.0000;
	7253	7252	0.0009	0.03239	0	198	0	0	1	0	1	0	0	-179.1300	-34.6600	179.4200	45.3800	0.0000	0.0000	0.0000	0.0000;
	7312	7252	0.00133	0.01297	0.02495	647	0	0	0	0	1	0	0	107.8200	33.8200	-107.6500	-34.8200	0.0000	0.0000	0.0000	0.0000;
	7327	7252	0.00593	0.04235	0.07721	443	0	0	0	0	1	0	0	21.0500	0.7700	-21.0200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	7347	7252	0.00363	0.03547	0.06824	548	0	0	0	0	1	0	0	106.4300	-4.6200	-106.0400	1.4000	0.0000	0.0000	0.0000	0.0000;
	7313	7253	0.01056	0.04704	0.0069	149	0	0	0	0	1	0	0	13.0600	-1.0400	-13.0400	0.4200	0.0000	0.0000	0.0000	0.0000;
	7253	7412	0.00665	0.04295	0.00819	221	0	0	0	0	1	0	0	50.6200	4.2400	-50.4500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	7253	7412	0.00665	0.04295	0.00819	221	0	0	0	0	1	0	0	50.6200	4.2400	-50.4500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	7255	7258	0.00242	0.01655	0.00282	221	0	0	0	0	1	0	0	116.6000	13.0900	-116.2700	-11.0700	0.0000	0.0000	0.0000	0.0000;
	7255	7258	0.00242	0.01655	0.00282	221	0	0	0	0	1	0	0	116.6000	13.0900	-116.2700	-11.0700	0.0000	0.0000	0.0000	0.0000;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.3100	1.3000	-173.0000	0.6200	0.0000	0.0000	0.0000	0.0000;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.3100	1.3000	-173.0000	0.6200	0.0000	0.0000	0.0000	0.0000;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.3100	1.3000	-173.0000	0.6200	0.0000	0.0000	0.0000	0.0000;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.3100	1.3000	-173.0000	0.6200	0.0000	0.0000	0.0000	0.0000;
	7256	7297	0.00926	0.02263	0.00296	98	0	0	0	0	1	0	0	34.1000	11.9000	-33.9700	-11.8900	0.0000	0.0000	0.0000	0.0000;
	7257	7317	0.00452	0.03088	0.00525	221	0	0	0	0	1	0	0	-65.9200	-8.8700	66.1200	9.7600	0.0000	0.0000	0.0000	0.0000;
	7257	7317	0.00452	0.03088	0.00525	221	0	0	0	0	1	0	0	-65.9200	-8.8700	66.1200	9.7600	0.0000	0.0000	0.0000	0.0000;
	7259	7403	0.00479	0.03335	0.00545	221	0	0	0	0	1	0	0	-110.4500	24.7100	111.0700	-20.9600	0.0000	0.0000	0.0000	0.0000;
	7259	7403	0.00479	0.03335	0.00545	221	0	0	0	0	1	0	0	-110.4500	24.7100	111.0700	-20.9600	0.0000	0.0000	0.0000	0.0000;
	7368	7260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	117.2300	10.5600	-116.8600	-8.3300	0.0000	0.0000	0.0000	0.0000;
	7368	7260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	117.2300	10.5600	-116.8600	-8.3300	0.0000	0.0000	0.0000	0.0000;
	7368	7260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	117.2300	10.5600	-116.8600	-8.3300	0.0000	0.0000	0.0000	0.0000;
	7262	7261	0.00059	0.02478	0	305	0	0	1	0	1	0	0	-152.7000	23.2300	152.8400	-17.5400	0.0000	0.0000	0.0000	0.0000;
	7261	7429	0.0045	0.04398	0.08462	548	0	0	0	0	1	0	0	85.0000	-38.2100	-84.6300	32.9400	0.0000	0.0000	0.0000	0.0000;
	7262	7302	0.01427	0.06362	0.00933	149	0	0	0	0	1	0	0	80.6800	11.6300	-79.7600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	7264	7263	0.00013	0.00819	0	1362	0	0	1	0	1	0	0	-669.8000	-72.1000	670.3700	107.8800	0.0000	0.0000	0.0000	0.0000;
	7264	7263	0.00013	0.00819	0	1362	0	0	1	0	1	0	0	-669.8000	-72.1000	670.3700	107.8800	0.0000	0.0000	0.0000	0.0000;
	7266	7263	0.00013	0.00771	0	983	0	0	1	0	1	0	0	303.7500	-33.8100	-303.6300	40.6700	0.0000	0.0000	0.0000	0.0000;
	7267	7263	0.00069	0.04478	0	443	0	0	1	0	1	0	0	90.3900	-10.0600	-90.3300	13.6000	0.0000	0.0000	0.0000	0.0000;
	7268	7263	0.0002	0.01399	0	438	0	0	1	0	1	0	0	90.3900	-10.0600	-90.3700	11.1600	0.0000	0.0000	0.0000	0.0000;
	7269	7263	0.00038	0.04031	0	440	0	0	1	0	1	0	0	90.3900	-10.0600	-90.3600	13.2500	0.0000	0.0000	0.0000	0.0000;
	7270	7263	0.00019	0.01203	0	701	0	0	1	0	1	0	0	180.7700	-20.1200	-180.7100	23.9100	0.0000	0.0000	0.0000	0.0000;
	7265	7264	0.00053	0.0323	0	461	0	0	1	0	1	0	0	-295.9800	-33.8000	296.4500	62.3300	0.0000	0.0000	0.0000	0.0000;
	7265	7264	0.00053	0.0323	0	461	0	0	1	0	1	0	0	-295.9800	-33.8000	296.4500	62.3300	0.0000	0.0000	0.0000	0.0000;
	7264	7332	0.00258	0.01841	0.03356	523	0	0	0	0	1	0	0	194.3300	7.4700	-193.3900	-4.2300	0.0000	0.0000	0.0000	0.0000;
	7315	7271	0.01055	0.04377	0.00743	149	0	0	0	0	1	0	0	31.9400	27.8700	-31.7500	-27.8100	0.0000	0.0000	0.0000	0.0000;
	7271	7340	0.01045	0.04336	0.00736	149	0	0	0	0	1	0	0	3.3000	19.7500	-3.2600	-20.2800	0.0000	0.0000	0.0000	0.0000;
	7316	7272	0.00354	0.02023	0.00304	98	0	0	0	0	1	0	0	-16.4400	-18.9900	16.4700	18.8300	0.0000	0.0000	0.0000	0.0000;
	7273	7405	0.01205	0.06881	0.01034	98	0	0	0	0	1	0	0	-18.2100	20.2500	18.3000	-20.8100	0.0000	0.0000	0.0000	0.0000;
	7275	7274	0.00248	0.12538	0	143	0	0	1	0	1	0	0	-25.2000	-1.1200	25.2100	1.9000	0.0000	0.0000	0.0000	0.0000;
	7276	7395	0.00344	0.02064	0.0028	221	0	0	0	0	1	0	0	35.3600	84.4400	-35.0800	-83.0200	0.0000	0.0000	0.0000	0.0000;
	7277	7337	0.02832	0.06923	0.00906	98	0	0	0	0	1	0	0	33.9400	11.8500	-33.5900	-11.9100	0.0000	0.0000	0.0000	0.0000;
	7279	7278	0.00131	0.07995	0	172	0	0	1	0	1	0	0	-72.5000	-3.0500	72.5700	7.1900	0.0000	0.0000	0.0000	0.0000;
	7280	7278	0.00175	0.10484	0	87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7281	7278	0.00169	0.12869	0	91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7367	7278	0.00241	0.0172	0.03135	443	0	0	0	0	1	0	0	1.0700	3.9400	-1.0700	-7.1600	0.0000	0.0000	0.0000	0.0000;
	7392	7279	0.00555	0.02431	0.0037	221	0	0	0	0	1	0	0	-125.7000	18.0800	126.5800	-14.5700	0.0000	0.0000	0.0000	0.0000;
	7283	7282	0.00254	0.07063	0	145	0	0	1	0	1	0	0	-113.2500	-19.6400	113.5900	28.9600	0.0000	0.0000	0.0000	0.0000;
	7284	7282	0.00703	0.26257	0	70	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7285	7282	0.00137	0.08957	0	93	0	0	1	0	1	0	0	21.2200	0.0000	-21.2100	0.3900	0.0000	0.0000	0.0000	0.0000;
	7286	7282	0.00545	0.20611	0	93	0	0	1	0	1	0	0	21.2200	0.0000	-21.2000	0.8900	0.0000	0.0000	0.0000	0.0000;
	7287	7282	0.00328	0.17841	0	91	0	0	1	0	1	0	0	21.2200	0.0000	-21.2100	0.7700	0.0000	0.0000	0.0000	0.0000;
	7288	7282	0.00467	0.19001	0	93	0	0	1	0	1	0	0	21.2200	0.0000	-21.2000	0.8200	0.0000	0.0000	0.0000	0.0000;
	7289	7282	0.00155	0.07083	0	124	0	0	1	0	1	0	0	42.4500	0.0000	-42.4200	1.2300	0.0000	0.0000	0.0000	0.0000;
	7282	7332	0.00276	0.01973	0.03596	443	0	0	0	0	1	0	0	124.3000	18.6100	-123.8800	-19.3200	0.0000	0.0000	0.0000	0.0000;
	7282	7367	0.00169	0.01205	0.02197	523	0	0	0	0	1	0	0	231.2400	19.9700	-230.3600	-16.0100	0.0000	0.0000	0.0000	0.0000;
	7411	7290	0.00285	0.01709	0.00232	98	0	0	0	0	1	0	0	15.1000	35.4400	-15.0600	-35.4100	0.0000	0.0000	0.0000	0.0000;
	7291	7295	0.00838	0.03474	0.0059	149	0	0	0	0	1	0	0	-54.1400	-20.0100	54.4300	20.6700	0.0000	0.0000	0.0000	0.0000;
	7424	7293	0.0065	0.02894	0.00424	149	0	0	0	0	1	0	0	43.5900	-3.8100	-43.4700	3.9400	0.0000	0.0000	0.0000	0.0000;
	7294	7405	0.0229	0.13751	0.01866	98	0	0	0	0	1	0	0	19.3500	4.7600	-19.2600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	7296	7427	0.0045	0.011	0.00144	98	0	0	0	0	1	0	0	12.1400	-23.6200	-12.1000	23.5600	0.0000	0.0000	0.0000	0.0000;
	7316	7297	0.00394	0.01758	0.00258	149	0	0	0	0	1	0	0	72.6800	-4.5000	-72.4600	5.2100	0.0000	0.0000	0.0000	0.0000;
	7297	7384	0.00423	0.0185	0.00282	149	0	0	0	0	1	0	0	51.5500	-19.9800	-51.4200	20.2900	0.0000	0.0000	0.0000	0.0000;
	7298	7362	0.01319	0.03222	0.00422	98	0	0	0	0	1	0	0	-5.2700	9.2500	5.2800	-9.6200	0.0000	0.0000	0.0000	0.0000;
	7298	7395	0.00338	0.0148	0.00225	149	0	0	0	0	1	0	0	5.9200	-34.7200	-5.8800	34.6900	0.0000	0.0000	0.0000	0.0000;
	7364	7299	0.01228	0.07011	0.01053	98	0	0	0	0	1	0	0	-33.7700	-0.9800	33.9200	0.7900	0.0000	0.0000	0.0000	0.0000;
	7413	7299	0.01459	0.065	0.00953	149	0	0	0	0	1	0	0	52.7300	6.9100	-52.3100	-6.0000	0.0000	0.0000	0.0000	0.0000;
	7301	7318	0.01182	0.05168	0.00787	149	0	0	0	0	1	0	0	43.5500	-3.7200	-43.3200	3.9700	0.0000	0.0000	0.0000	0.0000;
	7302	7426	0.02525	0.06173	0.00808	221	0	0	0	0	1	0	0	55.3300	1.6000	-54.5600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	7303	7393	0.07296	0.17836	0.02335	98	0	0	0	0	1	0	0	3.7600	4.7000	-3.7300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	7305	7304	0.00017	0.01241	0	1160	0	0	1	0	1	0	0	-595.9200	-0.0100	596.5100	42.5800	0.0000	0.0000	0.0000	0.0000;
	7307	7304	0.00035	0.02169	0	473	0	0	1	0	1	0	0	96.4100	49.2100	-96.3700	-46.8200	0.0000	0.0000	0.0000	0.0000;
	7308	7304	0.00021	0.02062	0	459	0	0	1	0	1	0	0	96.4100	49.2100	-96.3900	-46.9400	0.0000	0.0000	0.0000	0.0000;
	7309	7304	0.00056	0.04001	0	454	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7310	7304	0.00063	0.03797	0	464	0	0	1	0	1	0	0	96.4100	49.2100	-96.3400	-45.0900	0.0000	0.0000	0.0000	0.0000;
	7311	7304	0.00019	0.01172	0	729	0	0	1	0	1	0	0	192.8300	98.4200	-192.7500	-93.2700	0.0000	0.0000	0.0000	0.0000;
	7341	7304	0.00071	0.00864	0.57375	2020	0	0	0	0	1	0	0	-556.2600	-14.7400	558.3900	-19.0100	0.0000	0.0000	0.0000	0.0000;
	7306	7305	0.00078	0.04744	0	305	0	0	1	0	1	0	0	-170.9700	-15.4200	171.1900	29.2500	0.0000	0.0000	0.0000	0.0000;
	7305	7327	0.0022	0.01568	0.02859	443	0	0	0	0	1	0	0	61.4700	-28.0600	-61.3700	25.7700	0.0000	0.0000	0.0000	0.0000;
	7306	7413	0.00627	0.04371	0.00714	221	0	0	0	0	1	0	0	81.6400	6.6200	-81.2200	-4.4400	0.0000	0.0000	0.0000	0.0000;
	7306	7413	0.00627	0.04371	0.00714	221	0	0	0	0	1	0	0	81.6400	6.6200	-81.2200	-4.4400	0.0000	0.0000	0.0000	0.0000;
	7313	7312	0.00097	0.06614	0	168	0	0	1	0	1	0	0	-98.7600	-24.5200	98.8600	31.3200	0.0000	0.0000	0.0000	0.0000;
	7312	7321	0.00143	0.014	0.02693	548	0	0	0	0	1	0	0	-59.3500	-24.7300	59.4000	22.4500	0.0000	0.0000	0.0000	0.0000;
	7312	7429	0.00088	0.00862	0.01659	548	0	0	0	0	1	0	0	-147.3300	-40.4000	147.5300	40.5800	0.0000	0.0000	0.0000	0.0000;
	7313	7430	0.00541	0.0309	0.00464	98	0	0	0	0	1	0	0	-30.4700	-5.6800	30.5200	5.5000	0.0000	0.0000	0.0000	0.0000;
	7340	7314	0.01916	0.07949	0.01349	149	0	0	0	0	1	0	0	-5.4600	-0.2900	5.4600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	7316	7383	0.01217	0.07861	0.015	221	0	0	0	0	1	0	0	-79.8500	4.6800	80.6500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	7316	7383	0.01217	0.07861	0.015	221	0	0	0	0	1	0	0	-79.8500	4.6800	80.6500	-0.9500	0.0000	0.0000	0.0000	0.0000;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.2400	-15.0500	79.5400	16.4300	0.0000	0.0000	0.0000	0.0000;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.2400	-15.0500	79.5400	16.4300	0.0000	0.0000	0.0000	0.0000;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.2400	-15.0500	79.5400	16.4300	0.0000	0.0000	0.0000	0.0000;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.2400	-15.0500	79.5400	16.4300	0.0000	0.0000	0.0000	0.0000;
	7318	7382	0.00912	0.04063	0.00596	149	0	0	0	0	1	0	0	11.8300	-11.0600	-11.8000	10.5900	0.0000	0.0000	0.0000	0.0000;
	7321	7320	0.00023	0.01682	0	1000	0	0	1	0	1	0	0	-143.3400	-41.7700	143.3900	45.3200	0.0000	0.0000	0.0000	0.0000;
	7323	7320	0.00036	0.02134	0	584	0	0	1	0	1	0	0	37.8200	-13.8200	-37.8200	14.1500	0.0000	0.0000	0.0000	0.0000;
	7324	7320	0.00032	0.02884	0	577	0	0	1	0	1	0	0	37.8200	-13.8200	-37.8200	14.2600	0.0000	0.0000	0.0000	0.0000;
	7325	7320	0.0003	0.02899	0	581	0	0	1	0	1	0	0	37.8200	-13.8200	-37.8200	14.2600	0.0000	0.0000	0.0000	0.0000;
	7326	7320	0.00017	0.01413	0	568	0	0	1	0	1	0	0	37.8200	-13.8200	-37.8200	14.0300	0.0000	0.0000	0.0000	0.0000;
	7320	7422	0.00066	0.00806	0.53536	2020	0	0	0	0	1	0	0	7.8800	-102.0300	-7.8500	44.8500	0.0000	0.0000	0.0000	0.0000;
	7322	7321	0.00198	0.07214	0	128.4	0	0	1	0	1	0	0	-83.8000	-14.2400	83.9400	19.3200	0.0000	0.0000	0.0000	0.0000;
	7322	7380	0.00578	0.02527	0.00385	149	0	0	0	0	1	0	0	83.8000	14.2400	-83.3900	-12.8600	0.0000	0.0000	0.0000	0.0000;
	7328	7327	0.00161	0.04271	0	172	0	0	1	0	1	0	0	-71.1800	-12.3300	71.2600	14.5000	0.0000	0.0000	0.0000	0.0000;
	7329	7327	0.00104	0.04807	0	190	0	0	1	0	1	0	0	30.9700	42.2500	-30.9400	-41.0300	0.0000	0.0000	0.0000	0.0000;
	7328	7339	0.01199	0.05341	0.00783	149	0	0	0	0	1	0	0	71.1800	12.3300	-70.5700	-10.4000	0.0000	0.0000	0.0000	0.0000;
	7362	7330	0.00719	0.01758	0.0023	98	0	0	0	0	1	0	0	-63.0200	-2.9700	63.3200	3.4700	0.0000	0.0000	0.0000	0.0000;
	7332	7331	0.00024	0.01699	0	1122	0	0	1	0	1	0	0	-307.9400	-64.5600	308.1800	80.9400	0.0000	0.0000	0.0000	0.0000;
	7334	7331	0.00083	0.0414	0	244	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7335	7331	0.00017	0.0093	0	1106	0	0	1	0	1	0	0	137.8100	153.8800	-137.7400	-150.2100	0.0000	0.0000	0.0000	0.0000;
	7400	7331	8e-05	0.00168	0.11713	2768	0	0	0	0	1	0	0	837.1600	-53.3400	-836.6300	52.2300	0.0000	0.0000	0.0000	0.0000;
	7333	7332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-255.3300	-23.8000	255.9400	49.5200	0.0000	0.0000	0.0000	0.0000;
	7333	7332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-255.3300	-23.8000	255.9400	49.5200	0.0000	0.0000	0.0000	0.0000;
	7333	7332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-255.3300	-23.8000	255.9400	49.5200	0.0000	0.0000	0.0000	0.0000;
	7401	7332	0.00104	0.01017	0.01957	548	0	0	0	0	1	0	0	95.8700	17.6500	-95.7800	-18.7300	0.0000	0.0000	0.0000	0.0000;
	7336	7418	0.00361	0.02463	0.00419	221	0	0	0	0	1	0	0	75.3000	-15.6100	-75.0900	16.6500	0.0000	0.0000	0.0000	0.0000;
	7336	7418	0.00361	0.02463	0.00419	221	0	0	0	0	1	0	0	75.3000	-15.6100	-75.0900	16.6500	0.0000	0.0000	0.0000	0.0000;
	7345	7338	0.0023	0.01602	0.00262	221	0	0	0	0	1	0	0	63.6700	2.3200	-63.5700	-1.9200	0.0000	0.0000	0.0000	0.0000;
	7345	7338	0.0023	0.01602	0.00262	221	0	0	0	0	1	0	0	63.6700	2.3200	-63.5700	-1.9200	0.0000	0.0000	0.0000	0.0000;
	7342	7341	0.00017	0.01252	0	1311	0	0	1	0	1	0	0	-749.7000	-46.6500	750.6500	116.4600	0.0000	0.0000	0.0000	0.0000;
	7343	7342	0.00185	0.0832	0	190	0	0	1	0	1	0	0	-109.6500	-24.5000	109.8900	35.4600	0.0000	0.0000	0.0000	0.0000;
	7343	7342	0.00185	0.0832	0	190	0	0	1	0	1	0	0	-109.6500	-24.5000	109.8900	35.4600	0.0000	0.0000	0.0000	0.0000;
	7342	7409	0.00056	0.00583	0.01986	750	0	0	0	0	1	0	0	191.8900	5.7100	-191.6800	-5.5900	0.0000	0.0000	0.0000	0.0000;
	7342	7409	0.00056	0.00583	0.01986	750	0	0	0	0	1	0	0	191.8900	5.7100	-191.6800	-5.5900	0.0000	0.0000	0.0000	0.0000;
	7344	7404	0.00903	0.03745	0.00635	149	0	0	0	0	1	0	0	17.8400	-8.6500	-17.8000	8.1900	0.0000	0.0000	0.0000	0.0000;
	7345	7382	0.00439	0.02833	0.00541	221	0	0	0	0	1	0	0	64.0700	6.9600	-63.8900	-6.2900	0.0000	0.0000	0.0000	0.0000;
	7345	7382	0.00439	0.02833	0.00541	221	0	0	0	0	1	0	0	64.0700	6.9600	-63.8900	-6.2900	0.0000	0.0000	0.0000	0.0000;
	7347	7346	0.00014	0.00986	0	1271	0	0	1	0	1	0	0	-699.2100	-96.8200	699.8800	144.0500	0.0000	0.0000	0.0000	0.0000;
	7347	7346	0.00014	0.00986	0	1271	0	0	1	0	1	0	0	-699.2100	-96.8200	699.8800	144.0500	0.0000	0.0000	0.0000	0.0000;
	7349	7346	8e-05	0.00563	0	1019	0	0	1	0	1	0	0	312.9500	139.3700	-312.8700	-133.2600	0.0000	0.0000	0.0000	0.0000;
	7350	7346	0.00022	0.01346	0	1021	0	0	1	0	1	0	0	312.9500	60.0800	-312.7500	-47.4400	0.0000	0.0000	0.0000	0.0000;
	7351	7346	0.00031	0.01784	0	1018	0	0	1	0	1	0	0	312.9500	47.2500	-312.6700	-30.7200	0.0000	0.0000	0.0000	0.0000;
	7352	7346	0.00034	0.01655	0	1025	0	0	1	0	1	0	0	312.9500	49.1400	-312.6400	-33.7800	0.0000	0.0000	0.0000	0.0000;
	7353	7346	0.00019	0.01203	0	1225	0	0	1	0	1	0	0	594.8400	76.4900	-594.2100	-36.4800	0.0000	0.0000	0.0000	0.0000;
	7354	7346	6e-05	0.00671	0	1222	0	0	1	0	1	0	0	591.0700	124.1300	-590.8600	-101.5000	0.0000	0.0000	0.0000	0.0000;
	7355	7346	6e-05	0.00677	0	1218	0	0	1	0	1	0	0	591.0700	123.2300	-590.8700	-100.4100	0.0000	0.0000	0.0000	0.0000;
	7356	7346	0.00012	0.00609	0	1219	0	0	1	0	1	0	0	591.0200	128.7900	-590.6100	-108.1800	0.0000	0.0000	0.0000	0.0000;
	7357	7346	0.00066	0.04067	0	287	0	0	1	0	1	0	0	16.2500	8.3000	-16.2500	-8.1700	0.0000	0.0000	0.0000	0.0000;
	7358	7346	0.0003	0.02129	0	835	0	0	1	0	1	0	0	224.5700	39.1700	-224.4300	-28.9400	0.0000	0.0000	0.0000	0.0000;
	7359	7346	0.00013	0.00906	0	846	0	0	1	0	1	0	0	224.5700	86.6700	-224.5000	-81.8200	0.0000	0.0000	0.0000	0.0000;
	7360	7346	0.00021	0.01514	0	845	0	0	1	0	1	0	0	224.5700	52.9500	-224.4700	-45.5000	0.0000	0.0000	0.0000	0.0000;
	7361	7346	0.00026	0.02464	0	471	0	0	1	0	1	0	0	102.4100	32.4000	-102.3900	-29.7700	0.0000	0.0000	0.0000	0.0000;
	7348	7347	0.00062	0.02698	0	407	0	0	1	0	1	0	0	-244.6000	-24.5100	244.9600	40.5000	0.0000	0.0000	0.0000	0.0000;
	7348	7347	0.00062	0.02698	0	407	0	0	1	0	1	0	0	-244.6000	-24.5100	244.9600	40.5000	0.0000	0.0000	0.0000	0.0000;
	7380	7363	0.03224	0.13375	0.0227	149	0	0	0	0	1	0	0	31.1600	-1.9400	-30.8500	0.9500	0.0000	0.0000	0.0000	0.0000;
	7365	7381	0.00343	0.01423	0.00241	250	0	0	0	0	1	0	0	90.5400	-26.3500	-90.2300	27.4100	0.0000	0.0000	0.0000	0.0000;
	7367	7366	0.00021	0.01366	0	1249	0	0	1	0	1	0	0	-594.2400	-82.3500	594.9700	130.1400	0.0000	0.0000	0.0000	0.0000;
	7367	7366	0.00021	0.01366	0	1249	0	0	1	0	1	0	0	-594.2400	-82.3500	594.9700	130.1400	0.0000	0.0000	0.0000	0.0000;
	7369	7366	0.00053	0.03243	0	494	0	0	1	0	1	0	0	106.9700	32.8500	-106.9100	-29.1000	0.0000	0.0000	0.0000	0.0000;
	7370	7366	0.00065	0.04118	0	480	0	0	1	0	1	0	0	106.9700	26.3900	-106.9000	-21.7700	0.0000	0.0000	0.0000	0.0000;
	7371	7366	0.00049	0.03404	0	469	0	0	1	0	1	0	0	106.9700	31.5900	-106.9100	-27.6800	0.0000	0.0000	0.0000	0.0000;
	7372	7366	0.00049	0.03162	0	485	0	0	1	0	1	0	0	106.9700	33.7400	-106.9100	-30.0600	0.0000	0.0000	0.0000	0.0000;
	7373	7366	0.0001	0.01184	0	491	0	0	1	0	1	0	0	106.9700	54.6000	-106.9600	-53.0100	0.0000	0.0000	0.0000	0.0000;
	7374	7366	0.0004	0.0255	0	487	0	0	1	0	1	0	0	106.9700	41.4900	-106.9200	-38.3800	0.0000	0.0000	0.0000	0.0000;
	7375	7366	0.00045	0.02708	0	712	0	0	1	0	1	0	0	183.1500	40.5500	-183.0000	-31.7400	0.0000	0.0000	0.0000	0.0000;
	7376	7366	0.00035	0.02498	0	713	0	0	1	0	1	0	0	183.1500	44.0100	-183.0300	-35.8200	0.0000	0.0000	0.0000	0.0000;
	7377	7366	0.00031	0.01898	0	705	0	0	1	0	1	0	0	183.1500	56.1400	-183.0400	-49.7000	0.0000	0.0000	0.0000	0.0000;
	7378	7366	0.00036	0.02384	0	694	0	0	1	0	1	0	0	183.1500	45.6700	-183.0300	-37.8200	0.0000	0.0000	0.0000	0.0000;
	7379	7366	0.00031	0.02202	0	700	0	0	1	0	1	0	0	183.1500	49.2700	-183.0400	-41.9500	0.0000	0.0000	0.0000	0.0000;
	7366	7400	0.00014	0.00168	0.11182	2295	0	0	0	0	1	0	0	683.6700	178.0200	-683.0100	-181.8900	0.0000	0.0000	0.0000	0.0000;
	7368	7367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-224.1000	-18.9400	224.5300	37.7200	0.0000	0.0000	0.0000	0.0000;
	7368	7367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-224.1000	-18.9400	224.5300	37.7200	0.0000	0.0000	0.0000	0.0000;
	7368	7367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-224.1000	-18.9400	224.5300	37.7200	0.0000	0.0000	0.0000	0.0000;
	7385	7404	0.00674	0.03846	0.00578	98	0	0	0	0	1	0	0	19.7600	7.0800	-19.7300	-7.4600	0.0000	0.0000	0.0000	0.0000;
	7390	7389	0.00019	0.01131	0	1278	0	0	1	0	1	0	0	-443.9500	-79.7800	444.3200	101.8900	0.0000	0.0000	0.0000	0.0000;
	8030	7389	0.00054	0.00651	0.43275	2020	0	0	0	0	1	0	0	-647.8800	-36.7600	650.0300	17.0000	0.0000	0.0000	0.0000	0.0000;
	7391	7390	0.00148	0.044	0	127.2	0	0	1	0	1	0	0	-77.9500	-31.5300	78.0600	34.6100	0.0000	0.0000	0.0000	0.0000;
	7396	7410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.6400	-3.3600	83.8600	4.3800	0.0000	0.0000	0.0000	0.0000;
	7396	7410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.6400	-3.3600	83.8600	4.3800	0.0000	0.0000	0.0000	0.0000;
	7396	7410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.6400	-3.3600	83.8600	4.3800	0.0000	0.0000	0.0000	0.0000;
	7403	7398	0.00218	0.01408	0.00269	221	0	0	0	0	1	0	0	50.4600	-11.0500	-50.4000	11.1700	0.0000	0.0000	0.0000	0.0000;
	7403	7398	0.00218	0.01408	0.00269	221	0	0	0	0	1	0	0	50.4600	-11.0500	-50.4000	11.1700	0.0000	0.0000	0.0000	0.0000;
	7399	7417	0.00504	0.03508	0.00573	221	0	0	0	0	1	0	0	53.9300	-24.5600	-53.7600	25.2400	0.0000	0.0000	0.0000	0.0000;
	7399	7417	0.00504	0.03508	0.00573	221	0	0	0	0	1	0	0	53.9300	-24.5600	-53.7600	25.2400	0.0000	0.0000	0.0000	0.0000;
	7401	7400	0.00011	0.00786	0	1297	0	0	1	0	1	0	0	-721.2300	-97.4100	721.7900	137.7400	0.0000	0.0000	0.0000	0.0000;
	7402	7401	0.00049	0.03223	0	423	0	0	1	0	1	0	0	-259.3000	-20.8400	259.6300	42.4500	0.0000	0.0000	0.0000	0.0000;
	7401	7409	0.00483	0.04717	0.09075	548	0	0	0	0	1	0	0	159.2600	9.4900	-158.0600	-7.0700	0.0000	0.0000	0.0000	0.0000;
	7403	7419	0.00504	0.03445	0.00586	221	0	0	0	0	1	0	0	-94.1900	3.4800	94.6500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	7403	7419	0.00504	0.03445	0.00586	221	0	0	0	0	1	0	0	-94.1900	3.4800	94.6500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	7407	7406	0.0002	0.01441	0	1026	0	0	1	0	1	0	0	-136.1600	-12.6400	136.1900	15.2400	0.0000	0.0000	0.0000	0.0000;
	7414	7406	0.00034	0.0041	0.275	2295	0	0	0	0	1	0	0	-1356.1600	181.7600	1362.2700	-136.7200	0.0000	0.0000	0.0000	0.0000;
	7408	7407	0.00118	0.08057	0	143.8	0	0	1	0	1	0	0	-69.3800	-21.5700	69.4400	25.8400	0.0000	0.0000	0.0000	0.0000;
	7410	7409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.1600	-29.5900	212.4100	48.0200	0.0000	0.0000	0.0000	0.0000;
	7410	7409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.1600	-29.5900	212.4100	48.0200	0.0000	0.0000	0.0000	0.0000;
	7410	7409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.1600	-29.5900	212.4100	48.0200	0.0000	0.0000	0.0000	0.0000;
	7409	7420	0.00502	0.04904	0.09435	548	0	0	0	0	1	0	0	121.8900	-11.0900	-121.1500	8.8200	0.0000	0.0000	0.0000	0.0000;
	7415	7414	0.0004	0.04372	0	239	0	0	1	0	1	0	0	-18.6700	-12.8800	18.6800	13.1000	0.0000	0.0000	0.0000	0.0000;
	7416	7415	0.00128	0.09703	0	109	0	0	1	0	1	0	0	-40.4100	-5.4500	40.4300	7.0300	0.0000	0.0000	0.0000	0.0000;
	7417	7418	0.00278	0.01937	0.00317	221	0	0	0	0	1	0	0	-39.1400	0.2300	39.1800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	7417	7418	0.00278	0.01937	0.00317	221	0	0	0	0	1	0	0	-39.1400	0.2300	39.1800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	7421	7420	0.00106	0.06841	0	161.4	0	0	1	0	1	0	0	-119.8300	-16.2600	119.9900	26.5200	0.0000	0.0000	0.0000	0.0000;
	7421	7420	0.00106	0.06841	0	161.4	0	0	1	0	1	0	0	-119.8300	-16.2600	119.9900	26.5200	0.0000	0.0000	0.0000	0.0000;
	7423	7422	0.00014	0.00897	0	1350	0	0	1	0	1	0	0	-574.3600	-203.9500	574.8600	235.9700	0.0000	0.0000	0.0000	0.0000;
	7424	7423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-167.2100	-33.8500	167.5100	46.4900	0.0000	0.0000	0.0000	0.0000;
	7424	7423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-167.2100	-33.8500	167.5100	46.4900	0.0000	0.0000	0.0000	0.0000;
	7424	7423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-167.2100	-33.8500	167.5100	46.4900	0.0000	0.0000	0.0000	0.0000;
	7429	7428	0.00026	0.01258	0	927	0	0	1	0	1	0	0	-140.4600	-97.8800	140.5300	101.3700	0.0000	0.0000	0.0000	0.0000;
	7430	7429	0.00214	0.08887	0	133.8	0	0	1	0	1	0	0	-77.4400	-18.8000	77.5700	24.3600	0.0000	0.0000	0.0000	0.0000;
	7432	8003	0.02966	0.07251	0.00949	98	0	0	0	0	1	0	0	-24.3800	-16.5300	24.6300	16.1800	0.0000	0.0000	0.0000	0.0000;
	7432	8037	0.0136	0.05948	0.00906	149	0	0	0	0	1	0	0	63.3800	-1.3400	-62.8400	2.8300	0.0000	0.0000	0.0000	0.0000;
	7432	8141	0.03471	0.2084	0.02828	221	0	0	0	0	1	0	0	-61.9500	11.3700	63.3300	-5.9000	0.0000	0.0000	0.0000	0.0000;
	8003	8001	0.01464	0.06073	0.01031	149	0	0	0	0	1	0	0	-36.6100	16.4800	36.8400	-16.6000	0.0000	0.0000	0.0000	0.0000;
	8010	8001	0.01076	0.04467	0.00758	149	0	0	0	0	1	0	0	47.9200	-13.2500	-47.6600	13.5300	0.0000	0.0000	0.0000	0.0000;
	8028	8002	0.01939	0.04659	0.00632	98	0	0	0	0	1	0	0	-42.3100	-3.7700	42.6600	3.9800	0.0000	0.0000	0.0000	0.0000;
	8002	8100	0.00588	0.03355	0.00504	98	0	0	0	0	1	0	0	-54.4700	-7.3300	54.6500	7.8100	0.0000	0.0000	0.0000	0.0000;
	8005	8004	0.00029	0.01244	0	459	0	0	1	0	1	0	0	-180.3500	37.6600	180.4500	-33.6000	0.0000	0.0000	0.0000	0.0000;
	8005	8004	0.00029	0.01244	0	459	0	0	1	0	1	0	0	-180.3500	37.6600	180.4500	-33.6000	0.0000	0.0000	0.0000	0.0000;
	8097	8004	0.0073	0.05215	0.09507	443	0	0	0	0	1	0	0	16.5900	7.3700	-16.5600	-17.0400	0.0000	0.0000	0.0000	0.0000;
	8005	8023	0.00379	0.02588	0.0044	221	0	0	0	0	1	0	0	96.5100	13.3800	-96.1700	-11.4700	0.0000	0.0000	0.0000	0.0000;
	8005	8023	0.00379	0.02588	0.0044	221	0	0	0	0	1	0	0	96.5100	13.3800	-96.1700	-11.4700	0.0000	0.0000	0.0000	0.0000;
	8137	8005	0.02182	0.09544	0.01454	149	0	0	0	0	1	0	0	-64.7500	-5.1400	65.6700	7.6800	0.0000	0.0000	0.0000	0.0000;
	8006	8007	0.00768	0.04613	0.00626	98	0	0	0	0	1	0	0	41.7700	27.0800	-41.5800	-26.6100	0.0000	0.0000	0.0000	0.0000;
	8006	8134	0.00667	0.02973	0.00436	250	0	0	0	0	1	0	0	-79.1700	35.8400	79.6500	-34.1300	0.0000	0.0000	0.0000	0.0000;
	8007	8017	0.00629	0.03774	0.00512	98	0	0	0	0	1	0	0	11.5200	18.0900	-11.4900	-18.4300	0.0000	0.0000	0.0000	0.0000;
	8008	8053	0.01567	0.09407	0.01277	98	0	0	0	0	1	0	0	-22.2900	0.6800	22.3700	-1.4200	0.0000	0.0000	0.0000	0.0000;
	8081	8008	0.02514	0.06143	0.00804	98	0	0	0	0	1	0	0	17.0400	11.2800	-16.9400	-11.7900	0.0000	0.0000	0.0000	0.0000;
	8009	8104	0.01187	0.06777	0.01018	98	0	0	0	0	1	0	0	2.0400	-19.5800	-1.9900	18.8200	0.0000	0.0000	0.0000	0.0000;
	8086	8010	0.0146	0.0834	0.01253	98	0	0	0	0	1	0	0	15.7100	-7.1800	-15.6700	6.1300	0.0000	0.0000	0.0000	0.0000;
	8010	8103	0.00735	0.04411	0.00599	98	0	0	0	0	1	0	0	-37.6500	5.5900	37.7500	-5.5800	0.0000	0.0000	0.0000	0.0000;
	8045	8011	0.00606	0.03914	0.00747	221	0	0	0	0	1	0	0	76.4400	12.7500	-76.0800	-11.1800	0.0000	0.0000	0.0000	0.0000;
	8045	8011	0.00606	0.03914	0.00747	221	0	0	0	0	1	0	0	76.4400	12.7500	-76.0800	-11.1800	0.0000	0.0000	0.0000	0.0000;
	8072	8011	0.00722	0.05031	0.00822	221	0	0	0	0	1	0	0	-123.7600	-7.4800	124.9100	14.6500	0.0000	0.0000	0.0000	0.0000;
	8012	8032	0.00861	0.03768	0.00574	149	0	0	0	0	1	0	0	-38.4700	-3.7900	38.6000	3.7600	0.0000	0.0000	0.0000	0.0000;
	8104	8012	0.01361	0.05953	0.00907	149	0	0	0	0	1	0	0	-30.7400	-2.0000	30.8700	1.6400	0.0000	0.0000	0.0000	0.0000;
	8026	8013	0.01793	0.10765	0.01461	98	0	0	0	0	1	0	0	-7.7300	-9.5400	7.7600	8.2600	0.0000	0.0000	0.0000	0.0000;
	8013	8039	0.02164	0.12994	0.01763	98	0	0	0	0	1	0	0	-2.4700	3.7000	2.4800	-5.4100	0.0000	0.0000	0.0000	0.0000;
	8013	8136	0.01354	0.05923	0.00902	149	0	0	0	0	1	0	0	-65.3200	20.6400	65.9600	-18.7200	0.0000	0.0000	0.0000	0.0000;
	8014	8037	0.01899	0.08308	0.01265	149	0	0	0	0	1	0	0	-51.0300	7.0400	51.5500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	8118	8014	0.01481	0.08893	0.01207	98	0	0	0	0	1	0	0	-35.6700	11.4200	35.8800	-11.3300	0.0000	0.0000	0.0000	0.0000;
	8111	8015	0.02139	0.05228	0.00685	98	0	0	0	0	1	0	0	32.2000	-3.3400	-31.9800	3.1900	0.0000	0.0000	0.0000	0.0000;
	8015	8150	0.00949	0.05422	0.00815	98	0	0	0	0	1	0	0	8.0500	-9.9700	-8.0400	9.2400	0.0000	0.0000	0.0000	0.0000;
	8016	8122	0.03388	0.08282	0.01084	98	0	0	0	0	1	0	0	24.6900	-0.6000	-24.4900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	8016	8152	0.00375	0.01641	0.0025	221	0	0	0	0	1	0	0	-94.5600	39.3600	94.9300	-37.9600	0.0000	0.0000	0.0000	0.0000;
	8017	8040	0.01458	0.08752	0.01188	98	0	0	0	0	1	0	0	-6.9500	13.2100	6.9800	-14.1600	0.0000	0.0000	0.0000	0.0000;
	8019	8018	0.00115	0.03658	0	360	0	0	1	0	1	0	0	-212.8600	28.7700	213.3700	-12.5500	0.0000	0.0000	0.0000	0.0000;
	8019	8018	0.00115	0.03658	0	360	0	0	1	0	1	0	0	-212.8600	28.7700	213.3700	-12.5500	0.0000	0.0000	0.0000	0.0000;
	8127	8018	0.00839	0.08205	0.15788	647	0	0	0	0	1	0	0	221.6200	6.5400	-217.7200	15.1400	0.0000	0.0000	0.0000	0.0000;
	8018	8133	0.00093	0.00905	0.01742	548	0	0	0	0	1	0	0	-209.0200	9.9500	209.4200	-7.9000	0.0000	0.0000	0.0000	0.0000;
	8019	8052	0.00643	0.02664	0.00452	149	0	0	0	0	1	0	0	74.4800	22.3700	-74.1000	-21.2800	0.0000	0.0000	0.0000	0.0000;
	8019	8100	0.0068	0.043	0.0058	150	0	0	0	0	1	0	0	47.5900	9.7300	-47.4300	-9.3500	0.0000	0.0000	0.0000	0.0000;
	8019	8135	0.00212	0.0148	0.00242	221	0	0	0	0	1	0	0	100.2700	23.8000	-100.0500	-22.5400	0.0000	0.0000	0.0000	0.0000;
	8019	8135	0.00212	0.0148	0.00242	221	0	0	0	0	1	0	0	100.2700	23.8000	-100.0500	-22.5400	0.0000	0.0000	0.0000	0.0000;
	8020	8029	0.01833	0.0817	0.01198	149	0	0	0	0	1	0	0	18.7700	0.1600	-18.7000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8020	8040	0.02253	0.09344	0.01586	149	0	0	0	0	1	0	0	-43.8700	9.7000	44.3400	-9.2800	0.0000	0.0000	0.0000	0.0000;
	8020	8153	0.01361	0.08173	0.01109	98	0	0	0	0	1	0	0	10.3400	-4.1100	-10.3200	3.1400	0.0000	0.0000	0.0000	0.0000;
	8020	8154	0.04852	0.1186	0.01553	98	0	0	0	0	1	0	0	-2.5800	-10.6600	2.6400	9.2600	0.0000	0.0000	0.0000	0.0000;
	8022	8021	0.06068	0.14832	0.01942	98	0	0	0	0	1	0	0	-7.4100	5.2400	7.4700	-7.1100	0.0000	0.0000	0.0000	0.0000;
	8021	8041	0.01109	0.0485	0.00739	149	0	0	0	0	1	0	0	81.7600	-14.9900	-81.0100	17.4900	0.0000	0.0000	0.0000	0.0000;
	8021	8119	0.01573	0.06526	0.01107	149	0	0	0	0	1	0	0	-99.9600	19.0500	101.5500	-13.5900	0.0000	0.0000	0.0000	0.0000;
	8022	8150	0.05259	0.12855	0.01683	98	0	0	0	0	1	0	0	0.5300	10.0800	-0.4700	-11.6500	0.0000	0.0000	0.0000	0.0000;
	8024	8023	0.01105	0.18799	0	47	0	0	1	0	1	0	0	33.0000	0.0000	-32.8800	1.9900	0.0000	0.0000	0.0000	0.0000;
	8023	8111	0.00548	0.03542	0.00676	221	0	0	0	0	1	0	0	112.6100	10.4700	-111.9300	-6.7500	0.0000	0.0000	0.0000	0.0000;
	8023	8111	0.00548	0.03542	0.00676	221	0	0	0	0	1	0	0	112.6100	10.4700	-111.9300	-6.7500	0.0000	0.0000	0.0000	0.0000;
	8025	8055	0.04211	0.10294	0.01348	98	0	0	0	0	1	0	0	-30.6900	18.2000	31.2200	-18.3100	0.0000	0.0000	0.0000	0.0000;
	8025	8121	0.03375	0.08251	0.0108	98	0	0	0	0	1	0	0	-25.5500	22.8600	25.9400	-23.0200	0.0000	0.0000	0.0000	0.0000;
	8025	8151	0.02868	0.1722	0.02337	98	0	0	0	0	1	0	0	5.4800	-2.1800	-5.4700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	8026	8154	0.02053	0.05018	0.00657	98	0	0	0	0	1	0	0	-47.3500	-6.0700	47.8300	6.6000	0.0000	0.0000	0.0000	0.0000;
	8100	8027	0.00732	0.03203	0.00488	149	0	0	0	0	1	0	0	-77.7400	21.2900	78.2000	-19.7500	0.0000	0.0000	0.0000	0.0000;
	8027	8134	0.00435	0.02974	0.00506	221	0	0	0	0	1	0	0	-117.5800	8.6000	118.1700	-5.0800	0.0000	0.0000	0.0000	0.0000;
	8146	8028	0.02838	0.06936	0.00908	98	0	0	0	0	1	0	0	-18.1500	2.3900	18.2500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	8073	8029	0.02002	0.08756	0.01333	149	0	0	0	0	1	0	0	6.9700	5.0300	-6.9500	-6.2500	0.0000	0.0000	0.0000	0.0000;
	8031	8030	7e-05	0.00828	0	1036	0	0	1	0	1	0	0	-191.2700	-49.7600	191.3000	52.8600	0.0000	0.0000	0.0000	0.0000;
	8033	8030	0.00029	0.02168	0	826	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8034	8030	0.00021	0.01721	0	818	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8035	8030	0.00021	0.01536	0	830	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8036	8030	0.00021	0.01615	0	820	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8158	8030	0.00069	0.0084	0.55816	2020	0	0	0	0	1	0	0	-455.2100	-25.7600	456.5800	-16.1000	0.0000	0.0000	0.0000	0.0000;
	8032	8031	0.00099	0.03425	0	400	0	0	1	0	1	0	0	-212.4200	-10.6100	212.8500	25.7000	0.0000	0.0000	0.0000	0.0000;
	8143	8032	0.017	0.07576	0.01111	250	0	0	0	0	1	0	0	-94.3000	21.0400	95.8600	-15.2400	0.0000	0.0000	0.0000	0.0000;
	8038	8066	0.01227	0.05467	0.00802	149	0	0	0	0	1	0	0	-47.6100	5.9100	47.9000	-5.4200	0.0000	0.0000	0.0000	0.0000;
	8038	8124	0.01143	0.06861	0.00931	98	0	0	0	0	1	0	0	19.0300	-15.3300	-18.9600	14.8100	0.0000	0.0000	0.0000	0.0000;
	8039	8081	0.01342	0.07667	0.01152	98	0	0	0	0	1	0	0	-15.0900	1.8300	15.1200	-2.7800	0.0000	0.0000	0.0000	0.0000;
	8040	8072	0.02142	0.09547	0.014	149	0	0	0	0	1	0	0	-53.0200	13.9800	53.6800	-12.3700	0.0000	0.0000	0.0000	0.0000;
	8109	8040	0.015	0.088	0.012	98	0	0	0	0	1	0	0	16.4400	-5.2300	-16.4000	4.3300	0.0000	0.0000	0.0000	0.0000;
	8041	8063	0.02127	0.05109	0.00693	98	0	0	0	0	1	0	0	28.2400	18.7400	-28.0000	-18.8600	0.0000	0.0000	0.0000	0.0000;
	8111	8042	0.02452	0.05992	0.00785	98	0	0	0	0	1	0	0	44.8900	2.8800	-44.4000	-2.4500	0.0000	0.0000	0.0000	0.0000;
	8118	8042	0.02735	0.16423	0.02229	98	0	0	0	0	1	0	0	-17.0000	3.6100	17.0900	-5.2900	0.0000	0.0000	0.0000	0.0000;
	8044	8043	9e-05	0.00881	0	1072	0	0	1	0	1	0	0	-445.7200	-16.5600	445.8900	33.6600	0.0000	0.0000	0.0000	0.0000;
	8046	8043	0.00013	0.01356	0	606	0	0	1	0	1	0	0	172.1900	-19.1700	-172.1500	23.1400	0.0000	0.0000	0.0000	0.0000;
	8047	8043	0.00021	0.01156	0	613	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8048	8043	0.00055	0.02691	0	598	0	0	1	0	1	0	0	172.1900	87.8900	-172.0000	-78.5500	0.0000	0.0000	0.0000	0.0000;
	8049	8043	0.00017	0.00903	0	608	0	0	1	0	1	0	0	172.1900	-19.1700	-172.1400	21.8100	0.0000	0.0000	0.0000	0.0000;
	8050	8043	0.00032	0.0182	0	618	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8051	8043	0.00013	0.00831	0	608	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8043	8067	0.0004	0.00819	0.57108	2768	0	0	0	0	1	0	0	-572.5300	48.6400	573.8200	-80.7400	0.0000	0.0000	0.0000	0.0000;
	8045	8044	0.00042	0.02402	0	388	0	0	1	0	1	0	0	-236.8800	-4.5400	237.1200	17.7900	0.0000	0.0000	0.0000	0.0000;
	8147	8044	0.00245	0.02399	0.04616	647	0	0	0	0	1	0	0	-207.5600	6.7100	208.6000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	8045	8091	0.02272	0.09941	0.01514	149	0	0	0	0	1	0	0	53.2300	-22.7700	-52.4900	24.4500	0.0000	0.0000	0.0000	0.0000;
	8045	8144	0.01434	0.08609	0.01168	98	0	0	0	0	1	0	0	30.7800	1.8200	-30.6400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	8081	8052	0.01891	0.04622	0.00605	98	0	0	0	0	1	0	0	-58.2200	-15.8800	58.9100	16.9800	0.0000	0.0000	0.0000	0.0000;
	8053	8065	0.0229	0.10022	0.01526	149	0	0	0	0	1	0	0	-62.5000	3.6100	63.4300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	8053	8153	0.01818	0.10383	0.0156	98	0	0	0	0	1	0	0	19.1800	-8.1300	-19.1000	7.0800	0.0000	0.0000	0.0000	0.0000;
	8054	8092	0.00962	0.05775	0.00784	98	0	0	0	0	1	0	0	18.4800	-12.4600	-18.4300	11.9700	0.0000	0.0000	0.0000	0.0000;
	8132	8054	0.01211	0.06914	0.01039	98	0	0	0	0	1	0	0	34.8000	-8.0000	-34.6400	7.8800	0.0000	0.0000	0.0000	0.0000;
	8055	8098	0.011	0.078	0.013	220	0	0	0	0	1	0	0	-80.2400	8.8000	80.9400	-5.1900	0.0000	0.0000	0.0000	0.0000;
	8121	8055	0.02807	0.06863	0.00899	98	0	0	0	0	1	0	0	-15.1700	-0.7000	15.2300	-0.0600	0.0000	0.0000	0.0000	0.0000;
	8056	8089	0.0071	0.04055	0.00609	98	0	0	0	0	1	0	0	-20.0000	7.9500	20.0300	-8.3900	0.0000	0.0000	0.0000	0.0000;
	8056	8138	0.00777	0.04664	0.00633	98	0	0	0	0	1	0	0	9.4400	-10.9400	-9.4300	10.3800	0.0000	0.0000	0.0000	0.0000;
	8058	8057	0.00019	0.02064	0	491	0	0	1	0	1	0	0	23.4300	-39.0400	-23.4300	39.4600	0.0000	0.0000	0.0000	0.0000;
	8060	8057	0.00013	0.00977	0	1157	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8061	8057	0.00019	0.01179	0	1152	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8057	8112	0.0013	0.01581	1.05006	2020	0	0	0	0	1	0	0	100.3800	-103.1500	-100.2300	-5.7000	0.0000	0.0000	0.0000	0.0000;
	8059	8058	0.00191	0.06531	0	143.8	0	0	1	0	1	0	0	-54.4900	-5.2400	54.5400	7.1500	0.0000	0.0000	0.0000	0.0000;
	8058	8068	0.00454	0.04438	0.0854	548	0	0	0	0	1	0	0	-192.9400	20.3000	194.6000	-12.8600	0.0000	0.0000	0.0000	0.0000;
	8058	8147	0.00321	0.03142	0.06046	548	0	0	0	0	1	0	0	114.9700	11.5800	-114.5500	-13.6900	0.0000	0.0000	0.0000	0.0000;
	8064	8059	0.00422	0.01881	0.00276	149	0	0	0	0	1	0	0	-54.3600	-4.9700	54.4900	5.2400	0.0000	0.0000	0.0000	0.0000;
	8062	8098	0.00445	0.01944	0.00296	149	0	0	0	0	1	0	0	17.6600	-7.2700	-17.6500	7.0300	0.0000	0.0000	0.0000	0.0000;
	8119	8062	0.01516	0.06756	0.00991	149	0	0	0	0	1	0	0	27.9800	-4.8800	-27.8600	4.3800	0.0000	0.0000	0.0000	0.0000;
	8101	8063	0.01764	0.10595	0.01438	98	0	0	0	0	1	0	0	27.6500	-5.5600	-27.5100	4.9700	0.0000	0.0000	0.0000	0.0000;
	8063	8125	0.03529	0.08625	0.01129	98	0	0	0	0	1	0	0	-13.8700	-5.7700	13.9500	4.8200	0.0000	0.0000	0.0000	0.0000;
	8144	8064	0.01683	0.06982	0.01185	149	0	0	0	0	1	0	0	-32.9500	0.6100	33.1300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	8065	8149	0.00226	0.01459	0.00278	221	0	0	0	0	1	0	0	-31.0900	4.0500	31.1100	-4.1800	0.0000	0.0000	0.0000	0.0000;
	8065	8149	0.00226	0.01459	0.00278	221	0	0	0	0	1	0	0	-31.0900	4.0500	31.1100	-4.1800	0.0000	0.0000	0.0000	0.0000;
	8066	8093	0.04293	0.19131	0.02805	149	0	0	0	0	1	0	0	-32.0200	-1.4700	32.4600	0.6300	0.0000	0.0000	0.0000	0.0000;
	8142	8066	0.01064	0.0474	0.00695	149	0	0	0	0	1	0	0	19.1600	-6.4700	-19.1100	5.9800	0.0000	0.0000	0.0000	0.0000;
	8068	8067	0.00035	0.03434	0	285	0	0	1	0	1	0	0	-42.8300	16.3800	42.8400	-15.6800	0.0000	0.0000	0.0000	0.0000;
	8070	8067	0.00016	0.01452	0	1325	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8071	8067	0.00014	0.01049	0	1314	0	0	1	0	1	0	0	922.3200	-81.8100	-921.1200	171.7500	0.0000	0.0000	0.0000	0.0000;
	8069	8068	0.00074	0.05407	0	143	0	0	1	0	1	0	0	-46.1200	3.0200	46.1400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	8068	8083	0.00329	0.03216	0.06187	548	0	0	0	0	1	0	0	-197.9100	-1.6200	199.1500	7.3400	0.0000	0.0000	0.0000	0.0000;
	8103	8069	0.01048	0.04673	0.00685	149	0	0	0	0	1	0	0	-45.9000	3.2700	46.1200	-3.0200	0.0000	0.0000	0.0000	0.0000;
	8073	8108	0.01751	0.10003	0.01503	98	0	0	0	0	1	0	0	12.6000	-10.3800	-12.5600	9.1600	0.0000	0.0000	0.0000	0.0000;
	8136	8073	0.015	0.088	0.012	98	0	0	0	0	1	0	0	38.8500	0.2200	-38.6200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	8075	8074	0.00028	0.02981	0	550	0	0	1	0	1	0	0	-196.3800	1.6100	196.4800	9.3000	0.0000	0.0000	0.0000	0.0000;
	8075	8074	0.00028	0.02981	0	550	0	0	1	0	1	0	0	-196.3800	1.6100	196.4800	9.3000	0.0000	0.0000	0.0000	0.0000;
	8077	8074	0.00016	0.01864	0	806	0	0	1	0	1	0	0	234.2400	11.1000	-234.1600	-1.4300	0.0000	0.0000	0.0000	0.0000;
	8078	8074	0.00029	0.01964	0	818	0	0	1	0	1	0	0	234.2400	9.4800	-234.0900	0.6900	0.0000	0.0000	0.0000	0.0000;
	8079	8074	0.0002	0.0153	0	818	0	0	1	0	1	0	0	234.2400	10.9900	-234.1400	-3.0600	0.0000	0.0000	0.0000	0.0000;
	8080	8074	0.00022	0.01762	0	814	0	0	1	0	1	0	0	234.2400	10.4000	-234.1300	-1.2700	0.0000	0.0000	0.0000	0.0000;
	8076	8075	0.00099	0.04033	0	320	0	0	1	0	1	0	0	-178.4300	0.0100	178.7300	12.2700	0.0000	0.0000	0.0000	0.0000;
	8075	8097	0.00445	0.03181	0.05799	740	0	0	0	0	1	0	0	214.0200	-15.4800	-212.0800	23.2500	0.0000	0.0000	0.0000	0.0000;
	8119	8076	0.00591	0.0412	0.00674	221	0	0	0	0	1	0	0	-88.7600	2.4400	89.2100	-0.0000	0.0000	0.0000	0.0000	0.0000;
	8119	8076	0.00591	0.0412	0.00674	221	0	0	0	0	1	0	0	-88.7600	2.4400	89.2100	-0.0000	0.0000	0.0000	0.0000	0.0000;
	8083	8082	0.00031	0.01574	0	1134	0	0	1	0	1	0	0	-325.0300	-28.7600	325.3400	44.7100	0.0000	0.0000	0.0000	0.0000;
	8087	8082	8e-05	0.00888	0	1315	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8088	8082	8e-05	0.00591	0	1307	0	0	1	0	1	0	0	895.1900	157.0900	-894.5800	-111.9600	0.0000	0.0000	0.0000	0.0000;
	8155	8082	0.00016	0.00337	0.23512	2768	0	0	0	0	1	0	0	-393.2000	-132.2000	393.4500	112.6800	0.0000	0.0000	0.0000	0.0000;
	8084	8083	0.00236	0.06305	0	184.8	0	0	1	0	1	0	0	-125.5100	-11.6400	125.8800	21.4200	0.0000	0.0000	0.0000	0.0000;
	8085	8084	0.00092	0.02498	0	231	0	0	1	0	1	0	0	-36.9900	0.2700	37.0000	0.0700	0.0000	0.0000	0.0000	0.0000;
	8086	8085	0.00184	0.06658	0	205	0	0	1	0	1	0	0	-36.9600	1.1600	36.9900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	8089	8135	0.00521	0.03628	0.00593	221	0	0	0	0	1	0	0	-20.7500	1.1600	20.7700	-1.6100	0.0000	0.0000	0.0000	0.0000;
	8089	8135	0.00521	0.03628	0.00593	221	0	0	0	0	1	0	0	-20.7500	1.1600	20.7700	-1.6100	0.0000	0.0000	0.0000	0.0000;
	8090	8092	0.01569	0.08961	0.01347	98	0	0	0	0	1	0	0	-11.2800	12.9100	11.3300	-13.9900	0.0000	0.0000	0.0000	0.0000;
	8151	8090	0.01339	0.08041	0.01091	98	0	0	0	0	1	0	0	3.9700	16.3300	-3.9300	-17.2200	0.0000	0.0000	0.0000	0.0000;
	8091	8109	0.07888	0.19284	0.02525	98	0	0	0	0	1	0	0	40.6200	2.4900	-39.3600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	8106	8093	0.018	0.078	0.012	150	0	0	0	0	1	0	0	-21.5300	-6.7900	21.6200	5.9600	0.0000	0.0000	0.0000	0.0000;
	8093	8128	0.01795	0.07854	0.01196	149	0	0	0	0	1	0	0	-58.9900	-7.9800	59.6100	9.4500	0.0000	0.0000	0.0000	0.0000;
	8095	8094	0.00041	0.03017	0	317	0	0	1	0	1	0	0	-172.3700	-27.3400	172.5000	36.7200	0.0000	0.0000	0.0000	0.0000;
	8094	8139	0.00069	0.00679	0.01307	548	0	0	0	0	1	0	0	189.2300	27.8100	-188.9800	-26.6200	0.0000	0.0000	0.0000	0.0000;
	8094	8159	0.00239	0.02336	0.04495	548	0	0	0	0	1	0	0	-64.1400	-80.7200	64.3800	78.5400	0.0000	0.0000	0.0000	0.0000;
	8095	8140	0.01066	0.02604	0.00341	250	0	0	0	0	1	0	0	25.5600	-14.2600	-25.4600	14.1500	0.0000	0.0000	0.0000	0.0000;
	8096	8110	0.0448	0.10762	0.0146	98	0	0	0	0	1	0	0	-44.3900	-1.7600	45.2900	2.4600	0.0000	0.0000	0.0000	0.0000;
	8096	8153	0.0128	0.07686	0.01043	98	0	0	0	0	1	0	0	33.2300	-1.4000	-33.0800	1.2500	0.0000	0.0000	0.0000	0.0000;
	8098	8097	0.00373	0.10051	0	117	0	0	1	0	1	0	0	-63.2900	-1.8400	63.4300	5.7300	0.0000	0.0000	0.0000	0.0000;
	8099	8097	0.00303	0.097	0	184	0	0	1	0	1	0	0	85.5000	0.0000	-85.2900	6.7800	0.0000	0.0000	0.0000	0.0000;
	8097	8113	0.00194	0.01386	0.02527	800	0	0	0	0	1	0	0	217.3500	-43.1200	-216.4400	46.9500	0.0000	0.0000	0.0000	0.0000;
	8138	8100	0.01582	0.03801	0.00516	98	0	0	0	0	1	0	0	-29.1100	31.5400	29.3900	-31.4000	0.0000	0.0000	0.0000	0.0000;
	8101	8137	0.01472	0.08841	0.012	98	0	0	0	0	1	0	0	-40.1900	2.0000	40.4300	-1.7500	0.0000	0.0000	0.0000	0.0000;
	8102	8157	0.00742	0.03309	0.00485	149	0	0	0	0	1	0	0	-59.0700	1.5700	59.3300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	8106	8105	0.00098	0.05869	0	190	0	0	1	0	1	0	0	-120.2000	-21.6200	120.3500	30.3300	0.0000	0.0000	0.0000	0.0000;
	8105	8127	0.00276	0.02696	0.05188	548	0	0	0	0	1	0	0	-120.3500	-30.3300	120.7600	28.8500	0.0000	0.0000	0.0000	0.0000;
	8142	8106	0.01907	0.08501	0.01247	149	0	0	0	0	1	0	0	-41.5200	0.1300	41.8500	0.1100	0.0000	0.0000	0.0000	0.0000;
	8128	8107	0.01223	0.05352	0.00815	221	0	0	0	0	1	0	0	136.6200	-10.7300	-134.4500	19.3700	0.0000	0.0000	0.0000	0.0000;
	8145	8107	0.01849	0.08086	0.01231	250	0	0	0	0	1	0	0	-122.4500	8.3000	125.2400	2.6400	0.0000	0.0000	0.0000	0.0000;
	8153	8108	0.013	0.054	0.027	186	0	0	0	0	1	0	0	23.9400	-22.3900	-23.8100	20.3000	0.0000	0.0000	0.0000	0.0000;
	8109	8123	0.00627	0.0358	0.00538	98	0	0	0	0	1	0	0	-28.8400	-7.4900	28.9000	7.2900	0.0000	0.0000	0.0000	0.0000;
	8124	8110	0.00917	0.05504	0.00747	98	0	0	0	0	1	0	0	66.1900	-30.5700	-65.7000	32.7200	0.0000	0.0000	0.0000	0.0000;
	8111	8125	0.01474	0.0885	0.01201	221	0	0	0	0	1	0	0	59.6400	-10.7200	-59.1100	12.7200	0.0000	0.0000	0.0000	0.0000;
	8113	8112	9e-05	0.00481	0	1290	0	0	1	0	1	0	0	-327.5000	-85.0300	327.6000	90.2600	0.0000	0.0000	0.0000	0.0000;
	8115	8112	0.00071	0.04514	0	273	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8116	8112	0.00024	0.01298	0	1026	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8117	8112	0.00025	0.01118	0	1034	0	0	1	0	1	0	0	227.5100	90.7600	-227.3700	-84.5600	0.0000	0.0000	0.0000	0.0000;
	8114	8113	0.00077	0.03155	0	190	0	0	1	0	1	0	0	-115.2600	-10.4700	115.3600	14.5300	0.0000	0.0000	0.0000	0.0000;
	8113	8133	0.003	0.0312	0.10631	750	0	0	0	0	1	0	0	214.2900	11.7700	-212.9700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	8113	8133	0.003	0.0312	0.10631	750	0	0	0	0	1	0	0	214.2900	11.7700	-212.9700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	8121	8114	0.01148	0.07843	0.01334	221	0	0	0	0	1	0	0	-89.9300	1.2900	90.8400	3.5600	0.0000	0.0000	0.0000	0.0000;
	8118	8151	0.01924	0.11555	0.01568	98	0	0	0	0	1	0	0	16.0500	-25.4000	-15.8800	24.8200	0.0000	0.0000	0.0000	0.0000;
	8120	8122	0.03382	0.08268	0.01083	98	0	0	0	0	1	0	0	4.9500	7.2500	-4.9200	-8.3000	0.0000	0.0000	0.0000	0.0000;
	8120	8140	0.01216	0.07301	0.00991	170	0	0	0	0	1	0	0	-51.8800	50.4900	52.5000	-47.7800	0.0000	0.0000	0.0000	0.0000;
	8120	8141	0.0166	0.06885	0.01168	221	0	0	0	0	1	0	0	85.4400	3.6800	-84.2700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	8143	8120	0.01659	0.07254	0.01105	221	0	0	0	0	1	0	0	71.3600	-27.5400	-70.4100	30.5400	0.0000	0.0000	0.0000	0.0000;
	8149	8123	0.00474	0.02711	0.00407	98	0	0	0	0	1	0	0	46.5400	12.5000	-46.4200	-12.2600	0.0000	0.0000	0.0000	0.0000;
	8127	8126	0.00011	0.00797	0	1175	0	0	1	0	1	0	0	-269.3800	-21.0300	269.4600	26.5100	0.0000	0.0000	0.0000	0.0000;
	8127	8126	0.00011	0.00797	0	1175	0	0	1	0	1	0	0	-269.3800	-21.0300	269.4600	26.5100	0.0000	0.0000	0.0000	0.0000;
	8129	8126	8e-05	0.00487	0	1190	0	0	1	0	1	0	0	658.1600	-38.5200	-657.8300	58.4700	0.0000	0.0000	0.0000	0.0000;
	8130	8126	0.00026	0.01215	0	1192	0	0	1	0	1	0	0	658.1600	-4.3700	-657.1000	53.9800	0.0000	0.0000	0.0000	0.0000;
	8131	8126	0.0001	0.00621	0	1173	0	0	1	0	1	0	0	658.1600	-27.4500	-657.7500	52.8500	0.0000	0.0000	0.0000	0.0000;
	8128	8127	0.0004	0.02178	0	286	0	0	1	0	1	0	0	-196.2400	1.2700	196.3800	6.6600	0.0000	0.0000	0.0000	0.0000;
	8132	8144	0.02494	0.10345	0.01756	149	0	0	0	0	1	0	0	-56.7300	1.7900	57.5500	-0.1200	0.0000	0.0000	0.0000	0.0000;
	8134	8133	0.00067	0.03526	0	300	0	0	1	0	1	0	0	-154.6600	3.8100	154.8200	4.3800	0.0000	0.0000	0.0000	0.0000;
	8134	8133	0.00067	0.03526	0	300	0	0	1	0	1	0	0	-154.6600	3.8100	154.8200	4.3800	0.0000	0.0000	0.0000	0.0000;
	8133	8147	0.00702	0.06865	0.13208	548	0	0	0	0	1	0	0	-93.1000	17.4200	93.7300	-24.8000	0.0000	0.0000	0.0000	0.0000;
	8154	8135	0.00895	0.03991	0.00585	149	0	0	0	0	1	0	0	-76.7800	-23.3200	77.3600	25.3000	0.0000	0.0000	0.0000	0.0000;
	8136	8145	0.01057	0.04623	0.00704	149	0	0	0	0	1	0	0	-114.8500	15.6500	116.3000	-10.0500	0.0000	0.0000	0.0000	0.0000;
	8138	8146	0.02103	0.12014	0.01805	98	0	0	0	0	1	0	0	32.0300	16.2200	-31.7600	-16.5300	0.0000	0.0000	0.0000	0.0000;
	8140	8139	0.00037	0.02517	0	365	0	0	1	0	1	0	0	-188.8500	-17.4000	188.9800	26.6200	0.0000	0.0000	0.0000	0.0000;
	8148	8147	0.00049	0.03635	0	201.3	0	0	1	0	1	0	0	-114.1300	-11.1400	114.1900	15.8900	0.0000	0.0000	0.0000	0.0000;
	8148	8147	0.00049	0.03635	0	201.3	0	0	1	0	1	0	0	-114.1300	-11.1400	114.1900	15.8900	0.0000	0.0000	0.0000	0.0000;
	8149	8148	0.00259	0.0686	0	254	0	0	1	0	1	0	0	-108.7600	-4.1500	109.0700	12.3700	0.0000	0.0000	0.0000	0.0000;
	8152	8160	0.00538	0.03751	0.00613	221	0	0	0	0	1	0	0	-70.6400	12.4200	70.9100	-11.1800	0.0000	0.0000	0.0000	0.0000;
	8152	8160	0.00538	0.03751	0.00613	221	0	0	0	0	1	0	0	-70.6400	12.4200	70.9100	-11.1800	0.0000	0.0000	0.0000	0.0000;
	8156	8155	0.00077	0.04753	0	500	0	0	1	0	1	0	0	47.0100	-24.0100	-46.9900	25.2900	0.0000	0.0000	0.0000	0.0000;
	8157	8156	0.0013	0.06678	0	240	0	0	1	0	1	0	0	-109.1400	-2.4900	109.2900	10.2900	0.0000	0.0000	0.0000	0.0000;
	8156	8159	0.00621	0.04434	0.08084	600	0	0	0	0	1	0	0	-156.3000	13.7200	157.7900	-11.4600	0.0000	0.0000	0.0000	0.0000;
	8159	8158	0.00013	0.01364	0	1204	0	0	1	0	1	0	0	-454.9500	1.3700	455.2100	25.7600	0.0000	0.0000	0.0000	0.0000;
	8160	8159	0.0008	0.05008	0	377	0	0	1	0	1	0	0	-116.2900	-1.6700	116.3900	8.2300	0.0000	0.0000	0.0000	0.0000;
	8160	8159	0.0008	0.05008	0	377	0	0	1	0	1	0	0	-116.2900	-1.6700	116.3900	8.2300	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	18.641	1087.8;
	2	0	0	3	0.001	18.641	1087.8;
	2	0	0	3	0.001	17.464	734.1;
	2	0	0	3	0.001	17.464	734.1;
	2	0	0	3	0.001	17.464	734.1;
	2	0	0	3	0.001	17.91	868.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.046	608.4;
	2	0	0	3	0.001	17.028	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.977	888.2;
	2	0	0	3	0.001	17.495	743.25;
	2	0	0	3	0.001	17.495	743.25;
	2	0	0	3	0.001	17.495	743.25;
	2	0	0	3	0.001	18.448	1029.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	27.494	1187.7;
	2	0	0	3	0.002	27.494	1187.7;
	2	0	0	3	0.002	27.494	1187.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.989	724.99;
	2	0	0	3	0.001	17.394	850.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.268	236.16;
	2	0	0	3	0.002	17.268	1398.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.033	630;
	2	0	0	3	0.001	16.033	630;
	2	0	0	3	0.001	16.126	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	26.597	1001.59;
	2	0	0	3	0.002	26.597	1001.59;
	2	0	0	3	0.002	26.597	1001.59;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0.001	17.482	877.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.197	601.95;
	2	0	0	3	0.002	19.693	734.1;
	2	0	0	3	0.002	21.704	1365.86;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.478	676.95;
	2	0	0	3	0.002	19.478	676.95;
	2	0	0	3	0.002	19.478	676.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.172	1243.08;
	2	0	0	3	0.002	17.172	1349.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.73	666.3;
	2	0	0	3	0.001	17.213	816;
	2	0	0	3	0.001	17.213	816;
	2	0	0	3	0.001	17.213	816;
	2	0	0	3	0.001	17.35	858.49;
	2	0	0	3	0.001	17.35	858.49;
	2	0	0	3	0.001	17.35	858.49;
	2	0	0	3	0.001	16.743	670.5;
	2	0	0	3	0.002	29.085	864.49;
	2	0	0	3	0.002	29.085	864.49;
	2	0	0	3	0.002	29.085	864.49;
	2	0	0	3	0.001	17.694	965.1;
	2	0	0	3	0.001	17.694	965.1;
	2	0	0	3	0.001	17.694	965.1;
	2	0	0	3	0.001	18.22	1128;
	2	0	0	3	0.002	17.172	236.04;
	2	0	0	3	0.002	17.172	236.63;
	2	0	0	3	0.002	17.172	236.2;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0.002	17.172	236.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	28.724	797.7;
	2	0	0	3	0.002	28.724	797.7;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	27.928	650.4;
	2	0	0	3	0.002	28.2	700.8;
	2	0	0	3	0.002	28.19	699;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.473	896.66;
	2	0	0	3	0.001	17.473	896.66;
	2	0	0	3	0.001	17.473	896.66;
	2	0	0	3	0.001	16.559	613.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.879	712.5;
	2	0	0	3	0.001	17.405	875.66;
	2	0	0	3	0.001	16.632	636;
	2	0	0	3	0.001	16.811	691.5;
	2	0	0	3	0.001	16.566	615.6;
	2	0	0	3	0.001	17.808	1000.5;
	2	0	0	3	0.001	17.808	1000.5;
	2	0	0	3	0.001	17.808	1000.5;
	2	0	0	3	0.001	17.405	875.66;
	2	0	0	3	0.001	17.405	875.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.962	607.2;
	2	0	0	3	0.001	15.177	606.3;
	2	0	0	3	0.001	15.186	609.6;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.529	1062.7;
	2	0	0	3	0.001	16.996	727.05;
	2	0	0	3	0.001	17.435	1076.03;
	2	0	0	3	0.001	17.422	1076.03;
	2	0	0	3	0.001	15.989	615.9;
	2	0	0	3	0.001	15.948	602.7;
	2	0	0	3	0.001	17.987	1223.61;
	2	0	0	3	0.001	17.987	1223.61;
	2	0	0	3	0.001	17.987	1223.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	17.966	236.29;
	2	0	0	3	0.002	17.966	236.15;
	2	0	0	3	0.001	16.531	789.75;
	2	0	0	3	0.001	15.947	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.101	973.01;
	2	0	0	3	0.001	17.101	973.01;
	2	0	0	3	0.001	17.101	973.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	6.975	1485.46;
	2	0	0	3	0	8.11	1209.05;
	2	0	0	3	0.002	19.596	1001.59;
	2	0	0	3	0.002	19.596	1001.59;
	2	0	0	3	0.002	19.596	1001.59;
	2	0	0	3	0.001	16.6	604.8;
	2	0	0	3	0.001	17.143	772.5;
	2	0	0	3	0.001	17.143	772.5;
	2	0	0	3	0.001	17.143	772.5;
	2	0	0	3	0.001	16.986	724.05;
	2	0	0	3	0.001	18.839	1638.81;
	2	0	0	3	0.001	18.839	1638.81;
	2	0	0	3	0.002	19.57	994.2;
	2	0	0	3	0.002	19.57	994.2;
	2	0	0	3	0.002	19.57	994.2;
	2	0	0	3	0.001	16.42	1026.1;
	2	0	0	3	0.001	16.42	1026.1;
	2	0	0	3	0.001	16.42	1026.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	18.671	1542.9;
	2	0	0	3	0.001	15.988	615.6;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.936	919.99;
	2	0	0	3	0.001	16.087	913.5;
	2	0	0	3	0.001	16.087	913.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.357	734.1;
	2	0	0	3	0.001	16.51	783;
	2	0	0	3	0.001	16.51	783;
	2	0	0	3	0.001	16.51	783;
	2	0	0	3	0.001	16.495	778.2;
	2	0	0	3	0.001	16.495	778.2;
	2	0	0	3	0.001	15.998	618.6;
	2	0	0	3	0.001	15.955	604.8;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	19.71	1033.5;
	2	0	0	3	0.002	18.923	811.95;
	2	0	0	3	0.002	18.923	811.95;
	2	0	0	3	0.001	17.595	919.5;
	2	0	0	3	0.001	18.629	1023.67;
	2	0	0	3	0.001	17.524	897.49;
	2	0	0	3	0.001	17.524	897.49;
	2	0	0	3	0.001	17.524	897.49;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.388	605.1;
	2	0	0	3	0.001	15.416	614.4;
	2	0	0	3	0.001	15.393	606.6;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	15.631	686.1;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.001	17.442	872.05;
	2	0	0	3	0.002	17.597	1319.96;
	2	0	0	3	0.002	17.597	1319.96;
	2	0	0	3	0.002	17.597	1319.96;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.855	690.75;
	2	0	0	3	0.001	16.855	690.75;
	2	0	0	3	0.001	17.149	781.5;
	2	0	0	3	0.002	17.597	1333.63;
	2	0	0	3	0.002	17.597	1369.18;
	2	0	0	3	0.001	15.411	612.6;
	2	0	0	3	0.001	17.383	1349.57;
	2	0	0	3	0.001	17.383	1349.57;
	2	0	0	3	0.001	19.572	3859;
	2	0	0	3	0.001	18.626	3859;
	2	0	0	3	0.001	18.626	3859;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0.001	17.702	952.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	15.648	691.5;
	2	0	0	3	0.001	16.197	874.5;
	2	0	0	3	0.001	16.716	1047;
	2	0	0	3	0.001	16.716	1047;
	2	0	0	3	0.001	16.716	1047;
	2	0	0	3	0.001	16.199	874.99;
	2	0	0	3	0.001	16.199	874.99;
	2	0	0	3	0.001	16.199	874.99;
	2	0	0	3	0.001	17.503	891;
	2	0	0	3	0.001	17.503	891;
	2	0	0	3	0.001	16.811	677.1;
	2	0	0	3	0.001	17.809	985.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.562	909.34;
	2	0	0	3	0.001	17.562	909.34;
	2	0	0	3	0.001	17.562	909.34;
	2	0	0	3	0.001	16.577	604.8;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	17.762	970.88;
	2	0	0	3	0.001	16.62	618;
	2	0	0	3	0.001	16.811	677.25;
	2	0	0	3	0.001	17.061	754.5;
	2	0	0	3	0.001	16.572	603.45;
	2	0	0	3	0.001	16.584	606.9;
	2	0	0	3	0.001	16.569	602.25;
	2	0	0	3	0.001	16.581	606;
	2	0	0	3	0.001	16.592	609.6;
	2	0	0	3	0.001	18.323	1144.5;
	2	0	0	3	0.001	18.323	1144.5;
	2	0	0	3	0.001	16.811	677.25;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	15.681	844.5;
	2	0	0	3	0.001	14.983	606;
	2	0	0	3	0.001	16.624	633.6;
	2	0	0	3	0.001	16.745	671.1;
	2	0	0	3	0.001	16.745	671.1;
	2	0	0	3	0.001	16.974	742.2;
	2	0	0	3	0.001	16.531	604.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	17.428	882.67;
	2	0	0	3	0.001	17.428	882.67;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	17.072	772.35;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0.001	15.969	942.97;
	2	0	0	3	0	7.063	1447.46;
	2	0	0	3	0	7.445	1025.47;
	2	0	0	3	0.001	15.624	825;
	2	0	0	3	0.001	15.19	676.5;
	2	0	0	3	0.001	15.19	676.5;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	15.826	894;
	2	0	0	3	0.001	14.982	605.55;
	2	0	0	3	0.001	14.985	606.45;
	2	0	0	3	0.001	15.037	624.45;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	15.872	909.83;
	2	0	0	3	0.001	16.636	1171.05;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.225	688.5;
	2	0	0	3	0.001	15.011	615.3;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.451	765.9;
	2	0	0	3	0.001	15.351	731.58;
	2	0	0	3	0.001	15.351	731.58;
	2	0	0	3	0.001	16.505	1126.31;
	2	0	0	3	0.001	14.996	610.35;
	2	0	0	3	0.001	15.177	672;
	2	0	0	3	0.001	14.988	607.5;
	2	0	0	3	0.001	15.119	652.5;
	2	0	0	3	0.001	14.999	611.25;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	15.979	946.42;
	2	0	0	3	0.001	14.983	606;
	2	0	0	3	0.001	18.322	3859;
	2	0	0	3	0.001	18.322	3859;
	2	0	0	3	0.001	15.749	867.75;
	2	0	0	3	0.001	15.749	867.75;
	2	0	0	3	0.001	15.749	867.75;
	2	0	0	3	0.001	16.302	1056.9;
	2	0	0	3	0.001	15.364	735.96;
	2	0	0	3	0.001	15.364	735.96;
	2	0	0	3	0.001	15.364	735.96;
	2	0	0	3	0.001	15.761	871.92;
	2	0	0	3	0.001	15.079	638.55;
	2	0	0	3	0.001	15.032	622.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	16.984	745.02;
	2	0	0	3	0.001	17.452	890.05;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	15.512	786.72;
	2	0	0	3	0.001	17.009	752.85;
	2	0	0	3	0.002	18.671	236.13;
	2	0	0	3	0.002	18.671	1264.89;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	16.343	1070.74;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	17.967	3859;
	2	0	0	3	0.001	15.037	624.45;
	2	0	0	3	0.001	15.954	937.8;
	2	0	0	3	0.001	15.954	937.8;
	2	0	0	3	0.001	15.954	937.8;
	2	0	0	3	0.001	15.416	754.05;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.437	760.91;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	15.772	875.49;
	2	0	0	3	0.001	17.347	2926.93;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.282	708;
	2	0	0	3	0.001	15.598	816;
	2	0	0	3	0.001	16.924	1356.09;
	2	0	0	3	0.001	16.821	694.65;
	2	0	0	3	0.001	18.016	1065;
	2	0	0	3	0.001	17.011	753.6;
	2	0	0	3	0.001	15.353	732.3;
	2	0	0	3	0.001	15.353	732.3;
	2	0	0	3	0.001	14.996	610.2;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.459	768.75;
	2	0	0	3	0.001	15.804	886.65;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.721	858.3;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.536	795;
	2	0	0	3	0.001	15.536	795;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.407	750.78;
	2	0	0	3	0.001	15.295	712.5;
	2	0	0	3	0.001	15.321	721.5;
	2	0	0	3	0.001	15.017	617.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.422	952.4;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	19.09	859.01;
	2	0	0	3	0.002	18.671	1335.03;
	2	0	0	3	0.002	18.671	1335.03;
	2	0	0	3	0.002	18.671	1501.24;
	2	0	0	3	0.002	18.671	1501.24;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.001	16.202	952.35;
	2	0	0	3	0.002	18.671	1487.6;
	2	0	0	3	0.002	18.671	1487.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	21.838	236.27;
	2	0	0	3	0.002	21.838	1213.85;
	2	0	0	3	0.002	21.838	1213.85;
	2	0	0	3	0.002	16.843	1368.42;
	2	0	0	3	0.002	16.843	1368.42;
	2	0	0	3	0.002	16.843	1368.42;
	2	0	0	3	0.002	21.838	236.11;
	2	0	0	3	0.002	21.838	953.96;
	2	0	0	3	0.002	18.287	633;
	2	0	0	3	0.002	18.671	802.56;
	2	0	0	3	0.002	18.671	802.56;
	2	0	0	3	0.002	18.73	757.5;
	2	0	0	3	0.002	18.693	747.3;
];

%% generator unit type (see GENTYPES)
mpc.gentype = {
	'W2';
	'W2';
	'W2';
	'PV';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'GT';
	'GT';
	'PV';
	'PV';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'GT';
	'GT';
	'W2';
	'ST';
	'ST';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'HY';
	'HY';
	'W2';
	'W2';
	'W2';
	'W2';
	'W2';
	'PV';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'ST';
	'ST';
	'HY';
	'HY';
	'HY';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'HY';
	'ST';
	'ST';
	'GT';
	'GT';
	'W2';
	'W2';
	'GT';
	'GT';
	'GT';
	'W2';
	'W2';
	'NB';
	'NB';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'HY';
	'HY';
	'ST';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'W2';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'HY';
	'HY';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'ST';
	'HY';
	'HY';
	'PV';
	'PV';
	'PV';
	'PV';
	'PV';
	'PV';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'HY';
	'HY';
	'HY';
	'HY';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'HY';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'PV';
	'PV';
	'PV';
	'PV';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'NB';
	'NB';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'PV';
	'PV';
	'PV';
	'PV';
	'PV';
	'PV';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'PV';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'ST';
	'ST';
	'GT';
	'GT';
	'GT';
	'GT';
	'ST';
	'ST';
	'PV';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'ST';
	'GT';
	'ST';
	'ST';
	'GT';
	'GT';
};

%% generator fuel type (see GENFUELS)
mpc.genfuel = {
	'wind';
	'wind';
	'wind';
	'solar';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'solar';
	'solar';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'wind';
	'coal';
	'coal';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'solar';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'coal';
	'coal';
	'ng';
	'ng';
	'wind';
	'wind';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'solar';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'ng';
	'ng';
	'ng';
	'coal';
	'coal';
	'solar';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'coal';
	'ng';
	'coal';
	'coal';
	'ng';
	'ng';
};

%% bus names
mpc.bus_name = {
	'ODESSA 2 0';
	'PRESIDIO 2 0';
	'O DONNELL 1 0';
	'O DONNELL 1 1';
	'BIG SPRING 5 0';
	'BIG SPRING 5 1';
	'VAN HORN 0';
	'IRAAN 2 0';
	'IRAAN 2 1';
	'PRESIDIO 1 0';
	'PRESIDIO 1 1';
	'SANDERSON 0';
	'MONAHANS 2 0';
	'GRANDFALLS 0';
	'MARFA 0';
	'GARDEN CITY 0';
	'ODESSA 4 0';
	'NOTREES 0';
	'MIDLAND 4 0';
	'BIG SPRING 1 0';
	'BIG SPRING 1 1';
	'O DONNELL 2 0';
	'O DONNELL 2 1';
	'ODESSA 6 0';
	'BIG SPRINGS 0';
	'BIG SPRINGS 1';
	'MIDLAND 2 0';
	'COAHOMA 0';
	'MIDLAND 3 0';
	'ALPINE 0';
	'FORT DAVIS 0';
	'MCCAMEY 1 0';
	'MCCAMEY 1 1';
	'BIG SPRING 4 0';
	'BIG SPRING 4 1';
	'CRANE 0';
	'ODESSA 5 0';
	'FORT STOCKTON 1 0';
	'FORT STOCKTON 1 1';
	'ANDREWS 0';
	'FORSAN 0';
	'FORSAN 1';
	'FORSAN 2';
	'BIG LAKE 0';
	'MIDLAND 5 0';
	'OZONA 0';
	'MONAHANS 1 0';
	'MONAHANS 1 1';
	'MONAHANS 1 2';
	'MONAHANS 1 3';
	'MONAHANS 1 4';
	'MONAHANS 1 5';
	'MONAHANS 1 6';
	'STANTON 0';
	'ODONNELL 0';
	'LENORAH 0';
	'LENORAH 1';
	'IRAAN 3 0';
	'IRAAN 3 1';
	'IRAAN 3 2';
	'BIG SPRING 6 0';
	'BIG SPRING 6 1';
	'BIG SPRING 6 2';
	'ODESSA 3 0';
	'BIG SPRING 3 0';
	'BIG SPRING 3 1';
	'BIG SPRING 7 0';
	'MIDLAND 1 0';
	'IRAAN 1 0';
	'IRAAN 1 1';
	'ODESSA 1 0';
	'ODESSA 1 1';
	'ODESSA 1 2';
	'ODESSA 1 3';
	'ODESSA 1 4';
	'ODESSA 1 5';
	'ODESSA 1 6';
	'ODESSA 1 7';
	'ODESSA 1 8';
	'ODESSA 1 9';
	'ODESSA 1 10';
	'FORT STOCKTON 2 0';
	'FORT STOCKTON 3 0';
	'BIG SPRING 2 0';
	'KERMIT 0';
	'PECOS 0';
	'SHEFFIELD 0';
	'MCCAMEY 2 0';
	'LAMESA 0';
	'GOLDSMITH 0';
	'RALLS 2 0';
	'PARIS 3 0';
	'SAVOY 0';
	'SAVOY 1';
	'SAVOY 2';
	'SAVOY 3';
	'SAVOY 4';
	'HONEY GROVE 0';
	'MEMPHIS 0';
	'IOWA PARK 0';
	'VERNON 2 0';
	'PANHANDLE 2 0';
	'PANHANDLE 2 1';
	'PANHANDLE 2 2';
	'CHILDRESS 0';
	'FORESTBURG 0';
	'SHERMAN 3 0';
	'PANHANDLE 4 0';
	'PANHANDLE 4 1';
	'PANHANDLE 4 2';
	'WICHITA FALLS 6 0';
	'PARIS 2 0';
	'PARIS 2 1';
	'PARIS 2 2';
	'PARIS 2 3';
	'WICHITA FALLS 4 0';
	'WHEELER 0';
	'DEPORT 0';
	'WICHITA FALLS 3 0';
	'SILVERTON 0';
	'BONHAM 0';
	'MATADOR 0';
	'ARTHUR CITY 0';
	'LEONARD 0';
	'GORDONVILLE 0';
	'KNOX CITY 0';
	'WICHITA FALLS 7 0';
	'LINDSAY 0';
	'ECTOR 0';
	'SUNSET 0';
	'CLARKSVILLE 0';
	'PANHANDLE 3 0';
	'PANHANDLE 3 1';
	'SADLER 0';
	'WHITESBORO 0';
	'SHEPPARD AFB 0';
	'POTTSBORO 0';
	'BELLS 0';
	'CROSBYTON 0';
	'ELECTRA 0';
	'PATTONVILLE 0';
	'HENRIETTA 0';
	'PANHANDLE 6 0';
	'BOWIE 0';
	'WICHITA FALLS 1 0';
	'WICHITA FALLS 1 1';
	'WICHITA FALLS 1 2';
	'WICHITA FALLS 1 3';
	'WHITE DEER 0';
	'WHITE DEER 1';
	'ROXTON 0';
	'VERNON 1 0';
	'VERNON 1 1';
	'DENISON 2 0';
	'SUMNER 0';
	'GAINESVILLE 0';
	'ASPERMONT 0';
	'WICHITA FALLS 5 0';
	'WINDTHORST 0';
	'HOWE 0';
	'ARCHER 2 0';
	'ARCHER 2 1';
	'COLLINSVILLE 0';
	'JAYTON 0';
	'JAYTON 1';
	'JAYTON 2';
	'JAYTON 3';
	'MUENSTER 1 0';
	'MUENSTER 1 1';
	'PADUCAH 0';
	'NOCONA 0';
	'DODD CITY 0';
	'WICHITA FALLS 2 0';
	'WICHITA FALLS 2 1';
	'WICHITA FALLS 2 2';
	'WICHITA FALLS 2 3';
	'MONTAGUE 0';
	'SPUR 0';
	'ARCHER 1 0';
	'ARCHER 1 1';
	'ANNONA 0';
	'SEYMOUR 0';
	'DENISON 1 0';
	'PANHANDLE 5 0';
	'PANHANDLE 5 1';
	'PANHANDLE 5 2';
	'RALLS 1 0';
	'RALLS 1 1';
	'RALLS 1 2';
	'RALLS 1 3';
	'RALLS 1 4';
	'SHERMAN 1 0';
	'SHERMAN 1 1';
	'SHERMAN 1 2';
	'SHERMAN 1 3';
	'SHERMAN 1 4';
	'WHITEWRIGHT 0';
	'SHERMAN 2 0';
	'ROCHESTER 0';
	'BURKBURNETT 0';
	'MUENSTER 2 0';
	'ARCHER CITY 0';
	'PETROLIA 0';
	'PARIS 1 0';
	'PARIS 1 1';
	'PARIS 1 2';
	'PARIS 1 3';
	'PARIS 1 4';
	'PARIS 1 5';
	'PARIS 1 6';
	'PARIS 1 7';
	'BAGWELL 0';
	'TELEPHONE 0';
	'PANHANDLE 1 0';
	'VAN ALSTYNE 0';
	'TIOGA 0';
	'VALLEY VIEW 0';
	'MIAMI 0';
	'MIAMI 1';
	'TRENTON 0';
	'HASKELL 0';
	'HASKELL 1';
	'HASKELL 2';
	'SAINT JO 0';
	'KERRVILLE 0';
	'KERRVILLE 1';
	'SWEETWATER 4 0';
	'SWEETWATER 4 1';
	'LEAKEY 0';
	'HAMLIN 0';
	'MERKEL 3 0';
	'COLEMAN 0';
	'SONORA 0';
	'CAMP WOOD 0';
	'LLANO 0';
	'WILLOW CITY 0';
	'ABILENE 4 0';
	'KINGSLAND 0';
	'ROSCOE 6 0';
	'BLACKWELL 0';
	'BLACKWELL 1';
	'CHRISTOVAL 0';
	'CHRISTOVAL 1';
	'CHRISTOVAL 2';
	'LUEDERS 0';
	'COLORADO CITY 0';
	'STAMFORD 0';
	'ELDORADO 0';
	'SAN SABA 0';
	'ABILENE 2 0';
	'ABILENE 2 1';
	'ABILENE 2 2';
	'LOMETA 0';
	'SAN ANGELO 1 0';
	'TUSCOLA 0';
	'ABILENE 7 0';
	'SNYDER 1 0';
	'SNYDER 1 1';
	'CHEROKEE 0';
	'RICHLAND SPRINGS 0';
	'ROSCOE 2 0';
	'ROSCOE 2 1';
	'ROSCOE 2 2';
	'BALLINGER 0';
	'SILVER 0';
	'SILVER 1';
	'SILVER 2';
	'SILVER 3';
	'SILVER 4';
	'ROSCOE 5 0';
	'ROSCOE 5 1';
	'ROSCOE 5 2';
	'ANSON 0';
	'DEL RIO 0';
	'DEL RIO 1';
	'HUNT 0';
	'WINGATE 0';
	'WINGATE 1';
	'WINGATE 2';
	'WINGATE 3';
	'WINGATE 4';
	'STERLING CITY 1 0';
	'STERLING CITY 1 1';
	'STERLING CITY 1 2';
	'STERLING CITY 1 3';
	'STERLING CITY 1 4';
	'STERLING CITY 1 5';
	'ROSCOE 4 0';
	'ROSCOE 4 1';
	'BRADY 0';
	'TRENT 1 0';
	'TRENT 1 1';
	'OVALO 0';
	'NOLAN 0';
	'NOLAN 1';
	'MILES 0';
	'BRACKETTVILLE 2 0';
	'BRACKETTVILLE 2 1';
	'MASON 0';
	'BRACKETTVILLE 3 0';
	'ABILENE 6 0';
	'HERMLEIGH 0';
	'HERMLEIGH 1';
	'HERMLEIGH 2';
	'HERMLEIGH 3';
	'MERKEL 1 0';
	'MERKEL 1 1';
	'MERKEL 1 2';
	'LORAINE 1 0';
	'LORAINE 1 1';
	'LORAINE 1 2';
	'ABILENE 1 0';
	'ABILENE 1 1';
	'ABILENE 1 2';
	'ABILENE 1 3';
	'ABILENE 1 4';
	'ROCKSPRINGS 0';
	'MERKEL 2 0';
	'MERKEL 2 1';
	'FLUVANNA 2 0';
	'FLUVANNA 2 1';
	'FLUVANNA 2 2';
	'DYESS AFB 0';
	'HAWLEY 0';
	'BUCHANAN DAM 2 0';
	'ABILENE 3 0';
	'SWEETWATER 5 0';
	'BUCHANAN DAM 1 0';
	'BUCHANAN DAM 1 1';
	'BUCHANAN DAM 1 2';
	'INGRAM 0';
	'KEMPNER 0';
	'FLUVANNA 1 0';
	'FLUVANNA 1 1';
	'STERLING CITY 2 0';
	'STERLING CITY 2 1';
	'STERLING CITY 2 2';
	'SAN ANGELO 2 0';
	'ROTAN 0';
	'SYNDER 0';
	'SYNDER 1';
	'SYNDER 2';
	'BRACKETTVILLE 1 0';
	'BRACKETTVILLE 1 1';
	'ROSCOE 1 0';
	'ROSCOE 1 1';
	'UVALDE 0';
	'FREDERICKSBURG 0';
	'ABILENE 5 0';
	'SABINAL 0';
	'SWEETWATER 2 0';
	'LORAINE 2 0';
	'ROSCOE 3 0';
	'SAN ANGELO 3 0';
	'TUSOCOLA 0';
	'EDEN 0';
	'SNYDER 2 0';
	'SNYDER 2 1';
	'SNYDER 2 2';
	'SNYDER 2 3';
	'SWEETWATER 1 0';
	'MENARD 0';
	'WINTERS 0';
	'GOLDSBORO 0';
	'SWEETWATER 3 0';
	'GOODFELLOW AFB 0';
	'SANTA ANNA 0';
	'ROWENA 0';
	'TRENT 2 0';
	'JUNCTION 0';
	'LAMPASAS 0';
	'LAUGHLIN A F B 0';
	'EDINBURG 3 0';
	'LAREDO 7 0';
	'LAREDO 7 1';
	'BRUNI 2 0';
	'MCALLEN 2 0';
	'POTEET 0';
	'SARITA 3 0';
	'SARITA 3 1';
	'HEBBRONVILLE 0';
	'PROGRESO 0';
	'EDINBURG 2 0';
	'EAGLE PASS 0';
	'EAGLE PASS 1';
	'CHARLOTTE 0';
	'CORPUS CHRISTI 4 0';
	'WOODSBORO 0';
	'MERCEDES 0';
	'CORPUS CHRISTI 16 0';
	'EDCOUCH 0';
	'ENCINAL 0';
	'MOORE 0';
	'CHRISTINE 0';
	'CHRISTINE 1';
	'CHRISTINE 2';
	'MCALLEN 3 0';
	'FANNIN 0';
	'FANNIN 1';
	'FANNIN 2';
	'SAN YGNACIO 0';
	'KINGSVILLE 0';
	'LAREDO 6 0';
	'HIDALGO 0';
	'CORPUS CHRISTI 18 0';
	'CRYSTAL CITY 0';
	'SINTON 0';
	'BEEVILLE 0';
	'MISSION 4 0';
	'MISSION 4 1';
	'SAN JUAN 0';
	'SAN JUAN 1';
	'FALCON HEIGHTS 2 0';
	'FALCON HEIGHTS 1 0';
	'FALCON HEIGHTS 1 1';
	'FALCON HEIGHTS 1 2';
	'FALCON HEIGHTS 1 3';
	'LA JOYA 0';
	'SEBASTIAN 2 0';
	'SEBASTIAN 2 1';
	'BISHOP 0';
	'BISHOP 1';
	'ARMSTRONG 2 0';
	'SKIDMORE 0';
	'CORPUS CHRISTI 9 0';
	'GREGORY 0';
	'GREGORY 1';
	'GREGORY 2';
	'GREGORY 3';
	'GREGORY 4';
	'GREGORY 5';
	'GREGORY 6';
	'GREGORY 7';
	'CORPUS CHRISTI 2 0';
	'CORPUS CHRISTI 2 1';
	'WESLACO 0';
	'HARLINGEN 1 0';
	'ELSA 0';
	'CORPUS CHRISTI 17 0';
	'BROWNSVILLE 2 0';
	'BROWNSVILLE 2 1';
	'CORPUS CHRISTI 10 0';
	'MISSION 1 0';
	'MISSION 1 1';
	'MISSION 1 2';
	'MISSION 1 3';
	'MISSION 1 4';
	'CORPUS CHRISTI 8 0';
	'MISSION 3 0';
	'CORPUS CHRISTI 3 0';
	'CORPUS CHRISTI 3 1';
	'CORPUS CHRISTI 3 2';
	'CORPUS CHRISTI 3 3';
	'CORPUS CHRISTI 3 4';
	'CORPUS CHRISTI 3 5';
	'RIO HONDO 0';
	'CORPUS CHRISTI 5 0';
	'PHARR 0';
	'SANTA ROSA 1 0';
	'SANTA ROSA 1 1';
	'SANTA ROSA 1 2';
	'SANTA ROSA 1 3';
	'SANTA ROSA 1 4';
	'SANTA ROSA 1 5';
	'SANTA ROSA 1 6';
	'SANTA ROSA 1 7';
	'SANTA ROSA 1 8';
	'SANTA ROSA 1 9';
	'ODEM 0';
	'CORPUS CHRISTI 13 0';
	'LAREDO 3 0';
	'OLMITO 0';
	'EDINBURG 1 0';
	'TAFT 2 0';
	'TAFT 2 1';
	'PORT ISABEL 0';
	'DONNA 0';
	'INGLESIDE 0';
	'CORPUS CHRISTI 11 0';
	'LOS FRESNOS 0';
	'HARLINGEN 2 0';
	'RIVIERA 0';
	'LAREDO 1 0';
	'LAREDO 1 1';
	'LAREDO 1 2';
	'LAREDO 1 3';
	'JOURDANTON 0';
	'GEORGE WEST 0';
	'ROMA 0';
	'CORPUS CHRISTI 12 0';
	'SANTA MARIA 0';
	'MCALLEN 1 0';
	'CORPUS CHRISTI 7 0';
	'FALFURRIAS 0';
	'PETTUS 0';
	'BROWNSVILLE 3 0';
	'ALICE 0';
	'RIO GRANDE CITY 0';
	'PREMONT 0';
	'FREER 0';
	'PEARSALL 0';
	'PEARSALL 1';
	'PEARSALL 2';
	'PEARSALL 3';
	'PEARSALL 4';
	'PEARSALL 5';
	'PEARSALL 6';
	'PEARSALL 7';
	'SANDIA 0';
	'SARITA 1 0';
	'SARITA 1 1';
	'SARITA 1 2';
	'DILLEY 0';
	'ORANGE GROVE 0';
	'PORTLAND 0';
	'LAREDO 4 0';
	'LAREDO 4 1';
	'THREE RIVERS 0';
	'ROCKPORT 0';
	'CORPUS CHRISTI 15 0';
	'ARMSTRONG 1 0';
	'ARMSTRONG 1 1';
	'ARMSTRONG 1 2';
	'PENITAS 0';
	'SULLIVAN CITY 0';
	'CORPUS CHRISTI 6 0';
	'MISSION 2 0';
	'CORPUS CHRISTI 1 0';
	'CORPUS CHRISTI 1 1';
	'CORPUS CHRISTI 1 2';
	'CORPUS CHRISTI 1 3';
	'CORPUS CHRISTI 1 4';
	'CORPUS CHRISTI 1 5';
	'GRULLA 0';
	'SARITA 2 0';
	'SARITA 2 1';
	'HARGILL 0';
	'CORPUS CHRISTI 14 0';
	'MATHIS 0';
	'ARANSAS PASS 0';
	'SAN BENITO 0';
	'PLEASANTON 0';
	'REFUGIO 0';
	'LYTLE 0';
	'LAREDO 2 0';
	'BRUNI 1 0';
	'BRUNI 1 1';
	'GOLIAD 0';
	'SAN DIEGO 0';
	'PORT ARANSAS 0';
	'TAFT 1 0';
	'TAFT 1 1';
	'SAN PERLITA 0';
	'SAN PERLITA 1';
	'ZAPATA 0';
	'SANTA ROSA 2 0';
	'COTULLA 0';
	'QUEMADO 0';
	'CARRIZO SPRINGS 0';
	'LAREDO 5 0';
	'RAYMONDVILLE 0';
	'BROWNSVILLE 1 0';
	'BROWNSVILLE 1 1';
	'SEBASTIAN 1 0';
	'OILTON 0';
	'OILTON 1';
	'OILTON 2';
	'GARLAND 5 0';
	'KERENS 0';
	'LIPAN 0';
	'DALLAS 24 0';
	'DENTON 4 0';
	'ALBANY 2 0';
	'DALLAS 21 0';
	'PLANO 2 0';
	'THORNTON 0';
	'DENTON 5 0';
	'EARLY 0';
	'DECATUR 0';
	'KELLER 2 0';
	'KELLER 2 1';
	'PONDER 0';
	'JACKSBORO 1 0';
	'JACKSBORO 1 1';
	'JACKSBORO 1 2';
	'ALEDO 1 0';
	'ALEDO 1 1';
	'ALEDO 1 2';
	'GATESVILLE 4 0';
	'CLEBURNE 2 0';
	'FORT WORTH 14 0';
	'FORT WORTH 23 0';
	'FORT WORTH 1 0';
	'TROY 0';
	'SPRINGTOWN 0';
	'PRINCETON 0';
	'DALLAS 27 0';
	'DALLAS 1 0';
	'DALLAS 1 1';
	'DALLAS 1 2';
	'DALLAS 1 3';
	'DALLAS 1 4';
	'DALLAS 1 5';
	'DALLAS 1 6';
	'DALLAS 1 7';
	'DALLAS 1 8';
	'DALLAS 1 9';
	'ROYSE CITY 0';
	'BOYD 0';
	'STEPHENVILLE 0';
	'STEPHENVILLE 1';
	'MANSFIELD 0';
	'MANSFIELD 1';
	'GREENVILLE 1 0';
	'GREENVILLE 1 1';
	'GREENVILLE 1 2';
	'GREENVILLE 1 3';
	'PLANO 4 0';
	'GROESBECK 0';
	'GRAHAM 0';
	'GRAHAM 1';
	'GRAHAM 2';
	'GRAHAM 3';
	'MABANK 2 0';
	'MABANK 2 1';
	'MABANK 2 2';
	'MABANK 2 3';
	'ARLINGTON 1 0';
	'ARLINGTON 1 1';
	'ARLINGTON 1 2';
	'ARLINGTON 1 3';
	'ARLINGTON 1 4';
	'ARLINGTON 1 5';
	'ARLINGTON 1 6';
	'DALLAS 41 0';
	'WACO 3 0';
	'DALLAS 19 0';
	'BANGS 0';
	'PROSPER 0';
	'EVANT 0';
	'TERRELL 1 0';
	'TERRELL 1 1';
	'AUBREY 0';
	'WACO 4 0';
	'LORENA 0';
	'FORT HOOD 0';
	'ARLINGTON 5 0';
	'MCKINNEY 3 0';
	'MCKINNEY 3 1';
	'DALLAS 38 0';
	'ARLINGTON 9 0';
	'MILFORD 0';
	'CLIFTON 1 0';
	'CLIFTON 1 1';
	'DALLAS 15 0';
	'FROST 0';
	'GRANDVIEW 0';
	'HASLET 0';
	'BARDWELL 0';
	'LAKE DALLAS 0';
	'PLANO 1 0';
	'EULESS 2 0';
	'FORT WORTH 24 0';
	'FLOWER MOUND 2 0';
	'DALLAS 11 0';
	'COMANCHE 0';
	'RICHARDSON 2 0';
	'RICHARDSON 2 1';
	'FORT WORTH 8 0';
	'IRVING 1 0';
	'IRVING 1 1';
	'IRVING 1 2';
	'DALLAS 44 0';
	'LANCASTER 1 0';
	'PALO PINTO 2 0';
	'ADDISON 0';
	'HICO 0';
	'KRUM 0';
	'KAUFMAN 0';
	'CADDO MILLS 0';
	'PLANO 7 0';
	'FORT WORTH 5 0';
	'BAIRD 0';
	'PERRIN 0';
	'BROWNWOOD 0';
	'BROWNWOOD 1';
	'DALLAS 6 0';
	'MARLIN 0';
	'MARLIN 1';
	'ARLINGTON 6 0';
	'DALLAS 8 0';
	'JONESBORO 0';
	'DALLAS 33 0';
	'GOLDTHWAITE 2 0';
	'PLANO 5 0';
	'BELTON 0';
	'BELTON 1';
	'TOLAR 0';
	'BRECKENRIDGE 0';
	'EASTLAND 0';
	'COOPER 0';
	'WACO 1 0';
	'WACO 1 1';
	'DALLAS 42 0';
	'GATESVILLE 1 0';
	'ANNA 0';
	'MOODY 0';
	'FORT WORTH 2 0';
	'WACO 6 0';
	'GRAND PRAIRIE 1 0';
	'ROWLETT 2 0';
	'PLANO 6 0';
	'IRVING 5 0';
	'DALLAS 7 0';
	'BRYSON 2 0';
	'MORGAN 0';
	'SACHSE 0';
	'PARADISE 0';
	'RIO VISTA 0';
	'STRAWN 0';
	'May-00';
	'DESOTO 0';
	'MESQUITE 2 0';
	'ROSEBUD 0';
	'DENTON 2 0';
	'DALLAS 4 0';
	'AXTELL 0';
	'NOLANVILLE 0';
	'DENTON 1 0';
	'DENTON 1 1';
	'DENTON 1 2';
	'DENTON 1 3';
	'DALLAS 39 0';
	'DUBLIN 1 0';
	'DUBLIN 1 1';
	'MERTENS 0';
	'WEATHERFORD 1 0';
	'PLANO 3 0';
	'MALONE 0';
	'DENTON 3 0';
	'GRAFORD 0';
	'ARLINGTON 8 0';
	'ROCKWALL 1 0';
	'CORSICANA 2 0';
	'CORSICANA 2 1';
	'GARLAND 2 0';
	'GATESVILLE 2 0';
	'CARROLLTON 3 0';
	'FORT WORTH 26 0';
	'RHOME 0';
	'VENUS 0';
	'OLNEY 2 0';
	'CARROLLTON 1 0';
	'DALLAS 20 0';
	'GORDON 0';
	'MERIDIAN 0';
	'KILLEEN 4 0';
	'KILLEEN 4 1';
	'DUNCANVILLE 1 0';
	'ARGYLE 0';
	'BRYSON 1 0';
	'BRYSON 1 1';
	'BRYSON 1 2';
	'FORT WORTH 12 0';
	'MINERAL WELLS 0';
	'COOLIDGE 0';
	'RICE 0';
	'DALLAS 35 0';
	'POOLVILLE 0';
	'POOLVILLE 1';
	'POOLVILLE 2';
	'POOLVILLE 3';
	'POOLVILLE 4';
	'WALNUT SPRINGS 0';
	'BEDFORD 2 0';
	'HUBBARD 0';
	'FERRIS 0';
	'GARLAND 4 0';
	'DALLAS 32 0';
	'PILOT POINT 0';
	'FORT WORTH 6 0';
	'NORTH RICHLAND HILLS 2 0';
	'JUSTIN 0';
	'SCURRY 0';
	'SANGER 0';
	'KILLEEN 1 0';
	'MABANK 1 0';
	'MEXIA 0';
	'CARROLLTON 2 0';
	'NEVADA 0';
	'ZEPHYR 0';
	'TERRELL 2 0';
	'DALLAS 14 0';
	'DALLAS 13 0';
	'DALLAS 28 0';
	'HAMILTON 0';
	'ARLINGTON 7 0';
	'EULESS 1 0';
	'FRISCO 1 0';
	'SALADO 0';
	'OLNEY 1 0';
	'OLNEY 1 1';
	'OLNEY 1 2';
	'GOLDTHWAITE 1 0';
	'GOLDTHWAITE 1 1';
	'GOLDTHWAITE 1 2';
	'GOLDTHWAITE 1 3';
	'GOLDTHWAITE 1 4';
	'FORT WORTH 22 0';
	'GRAPEVINE 0';
	'GLEN ROSE 2 0';
	'KOPPERL 0';
	'BEDFORD 1 0';
	'FORT WORTH 29 0';
	'DALLAS 5 0';
	'GRAND PRAIRIE 2 0';
	'DALLAS 22 0';
	'FLOWER MOUND 1 0';
	'ROANOKE 0';
	'MILLSAP 0';
	'FORRESTON 0';
	'ITALY 0';
	'FORNEY 0';
	'LAVON 0';
	'GLEN ROSE 1 0';
	'GLEN ROSE 1 1';
	'GLEN ROSE 1 2';
	'GLEN ROSE 1 3';
	'DE LEON 0';
	'KELLER 1 0';
	'CEDAR HILL 0';
	'MC GREGOR 0';
	'COMMERCE 0';
	'MIDLOTHIAN 2 0';
	'WEST 0';
	'BARTLETT 0';
	'DALLAS 16 0';
	'COPPELL 0';
	'WILMER 0';
	'DAWSON 0';
	'MART 0';
	'LITTLE ELM 0';
	'TEMPLE 2 0';
	'TEMPLE 1 0';
	'TEMPLE 1 1';
	'TEMPLE 1 2';
	'TEMPLE 1 3';
	'TEMPLE 1 4';
	'QUINLAN 0';
	'CHICO 0';
	'DUBLIN 2 0';
	'ARLINGTON 2 0';
	'WOLFE CITY 0';
	'DALLAS 26 0';
	'WHITNEY 0';
	'FORT WORTH 25 0';
	'FORT WORTH 27 0';
	'JOSHUA 0';
	'DALLAS 12 0';
	'MCKINNEY 1 0';
	'MCKINNEY 1 1';
	'MCKINNEY 1 2';
	'MCKINNEY 1 3';
	'MCKINNEY 1 4';
	'MCKINNEY 1 5';
	'MCKINNEY 1 6';
	'MCKINNEY 1 7';
	'MCKINNEY 1 8';
	'ALLEN 1 0';
	'ALLEN 1 1';
	'ALEDO 2 0';
	'THE COLONY 0';
	'SUNNYVALE 0';
	'DALLAS 10 0';
	'FORT WORTH 4 0';
	'DALLAS 30 0';
	'AZLE 0';
	'HUTCHINS 0';
	'VALLEY MILLS 0';
	'DENTON 6 0';
	'MESQUITE 3 0';
	'GRANBURY 1 0';
	'GRANBURY 1 1';
	'GRANBURY 1 2';
	'GRANBURY 1 3';
	'GRANBURY 1 4';
	'DALLAS 2 0';
	'DALLAS 2 1';
	'DALLAS 2 2';
	'DALLAS 2 3';
	'DALLAS 2 4';
	'MOUNT CALM 0';
	'RIESEL 2 0';
	'DALLAS 17 0';
	'ARLINGTON 4 0';
	'CELINA 0';
	'FORT WORTH 16 0';
	'RED OAK 0';
	'CLYDE 0';
	'IRVING 2 0';
	'ROWLETT 1 0';
	'JACKSBORO 2 0';
	'GRANBURY 3 0';
	'SOUTHLAKE 0';
	'DALLAS 29 0';
	'LEWISVILLE 1 0';
	'LEWISVILLE 1 1';
	'LEWISVILLE 1 2';
	'DALLAS 36 0';
	'HILLSBORO 0';
	'FORT WORTH 15 0';
	'CISCO 0';
	'ITASCA 0';
	'LANCASTER 2 0';
	'GARLAND 1 0';
	'GARLAND 1 1';
	'DALLAS 9 0';
	'DUNCANVILLE 2 0';
	'MESQUITE 1 0';
	'MAYPEARL 0';
	'GARLAND 3 0';
	'ALLEN 2 0';
	'RIESEL 1 0';
	'RIESEL 1 1';
	'RIESEL 1 2';
	'BRIDGEPORT 0';
	'BRIDGEPORT 1';
	'BRIDGEPORT 2';
	'BRIDGEPORT 3';
	'BRIDGEPORT 4';
	'BRIDGEPORT 5';
	'BRIDGEPORT 6';
	'BRIDGEPORT 7';
	'BRIDGEPORT 8';
	'LEWISVILLE 2 0';
	'SEAGOVILLE 0';
	'DALLAS 31 0';
	'HALTOM CITY 0';
	'BALCH SPRINGS 0';
	'FORT WORTH 13 0';
	'DALLAS 43 0';
	'KILLEEN 2 0';
	'WACO 5 0';
	'FORT WORTH 9 0';
	'ENNIS 0';
	'ENNIS 1';
	'ENNIS 2';
	'ENNIS 3';
	'DALLAS 3 0';
	'DALLAS 3 1';
	'RICHARDSON 1 0';
	'FORT WORTH 21 0';
	'WACO 2 0';
	'WACO 2 1';
	'ROGERS 0';
	'ROGERS 1';
	'ROGERS 2';
	'CHINA SPRING 0';
	'ALBANY 1 0';
	'ALBANY 1 1';
	'ALBANY 1 2';
	'ALBANY 1 3';
	'ALBANY 1 4';
	'ALBANY 1 5';
	'MCKINNEY 2 0';
	'GRANBURY 2 0';
	'GRANBURY 2 1';
	'GRANBURY 2 2';
	'GRANBURY 2 3';
	'GRANBURY 2 4';
	'GRANBURY 2 5';
	'CLIFTON 2 0';
	'FARMERSVILLE 0';
	'ARLINGTON 10 0';
	'KILLEEN 3 0';
	'KILLEEN 3 1';
	'WYLIE 0';
	'PALO PINTO 1 0';
	'PALO PINTO 1 1';
	'PALO PINTO 1 2';
	'PALO PINTO 1 3';
	'PALO PINTO 1 4';
	'PALO PINTO 1 5';
	'PALO PINTO 1 6';
	'FORT WORTH 10 0';
	'JOSEPHINE 0';
	'LEWSIVILLE 0';
	'LEWSIVILLE 1';
	'LEWSIVILLE 2';
	'DALLAS 40 0';
	'KEMP 0';
	'WAXAHACHIE 2 0';
	'HURST 0';
	'FORT WORTH 18 0';
	'WEATHERFORD 2 0';
	'ROCKWALL 2 0';
	'WEATHERFORD 3 0';
	'FORT WORTH 3 0';
	'NEWARK 0';
	'SANTO 0';
	'DALLAS 18 0';
	'ELM MOTT 0';
	'FORT WORTH 17 0';
	'WAXAHACHIE 1 0';
	'ARLINGTON 3 0';
	'FORT WORTH 20 0';
	'FORT WORTH 7 0';
	'FORT WORTH 11 0';
	'MIDLOTHIAN 1 0';
	'MIDLOTHIAN 1 1';
	'HEWITT 0';
	'ARLINGTON 11 0';
	'GRAND PRAIRIE 3 0';
	'GRAND PRAIRIE 3 1';
	'MELISSA 0';
	'COPPERAS COVE 0';
	'COPPERAS COVE 1';
	'CLEBURNE 1 0';
	'GREENVILLE 2 0';
	'ALVORD 0';
	'GORMAN 0';
	'COLLEYVILLE 0';
	'HOLLAND 0';
	'HOLLAND 1';
	'HOLLAND 2';
	'TEMPLE 3 0';
	'DALLAS 34 0';
	'IRVING 4 0';
	'FRISCO 2 0';
	'FRISCO 2 1';
	'GATESVILLE 3 0';
	'DALLAS 25 0';
	'DALLAS 37 0';
	'FORT WORTH 19 0';
	'WOODWAY 0';
	'MINGUS 0';
	'THROCKMORTON 0';
	'NEMO 0';
	'ABBOTT 0';
	'ALVARADO 0';
	'CORSICANA 1 0';
	'HARKER HEIGHTS 0';
	'IRVING 3 0';
	'BURLESON 0';
	'BURLESON 1';
	'FORT WORTH 28 0';
	'DALLAS 23 0';
	'NORTH RICHLAND HILLS 1 0';
	'CROSS PLAINS 0';
	'BLOOMING GROVE 0';
	'CONVERSE 0';
	'SAN ANTONIO 46 0';
	'BASTROP 0';
	'BASTROP 1';
	'BASTROP 2';
	'BASTROP 3';
	'BASTROP 4';
	'BASTROP 5';
	'BASTROP 6';
	'BASTROP 7';
	'MARION 2 0';
	'PAIGE 0';
	'SAN ANTONIO 42 0';
	'WAELDER 0';
	'ATASCOSA 0';
	'SAN ANTONIO 40 0';
	'CIBOLO 0';
	'AUSTIN 6 0';
	'AUSTIN 25 0';
	'HORSESHOE BAY 0';
	'LEANDER 1 0';
	'LEANDER 1 1';
	'LEANDER 1 2';
	'AUSTIN 10 0';
	'SAN ANTONIO 31 0';
	'SAN ANTONIO 49 0';
	'ELGIN 0';
	'AUSTIN 31 0';
	'RUNGE 0';
	'YOAKUM 0';
	'YOAKUM 1';
	'AUSTIN 37 0';
	'PFLUGERVILLE 0';
	'PFLUGERVILLE 1';
	'PFLUGERVILLE 2';
	'SAN ANTONIO 12 0';
	'SAN ANTONIO 12 1';
	'AUSTIN 3 0';
	'AUSTIN 3 1';
	'AUSTIN 3 2';
	'AUSTIN 3 3';
	'AUSTIN 3 4';
	'SAN ANTONIO 48 0';
	'SAN ANTONIO 19 0';
	'SAN ANTONIO 2 0';
	'SAN ANTONIO 2 1';
	'SAN ANTONIO 2 2';
	'SAN ANTONIO 2 3';
	'SAN ANTONIO 2 4';
	'SAN ANTONIO 2 5';
	'SAN ANTONIO 2 6';
	'SAN ANTONIO 2 7';
	'SAN ANTONIO 2 8';
	'SAN ANTONIO 2 9';
	'BERGHEIM 0';
	'NEW BRAUNFELS 2 0';
	'NEW BRAUNFELS 2 1';
	'NEW BRAUNFELS 2 2';
	'D HANIS 0';
	'SAN ANTONIO 24 0';
	'AUSTIN 7 0';
	'BRENHAM 0';
	'BRENHAM 1';
	'BRENHAM 2';
	'BERTRAM 0';
	'MARION 1 0';
	'MARION 1 1';
	'MARION 1 2';
	'MARION 1 3';
	'MARION 1 4';
	'MARION 1 5';
	'MARION 1 6';
	'MARION 1 7';
	'MARION 1 8';
	'LA GRANGE 0';
	'LA GRANGE 1';
	'LA GRANGE 2';
	'LA GRANGE 3';
	'LA GRANGE 4';
	'LA GRANGE 5';
	'MARBLE FALLS 1 0';
	'MARBLE FALLS 1 1';
	'MARBLE FALLS 1 2';
	'ROUND ROCK 1 0';
	'ROUND ROCK 1 1';
	'ROUND ROCK 1 2';
	'ROUND ROCK 1 3';
	'ROUND ROCK 1 4';
	'ROUND ROCK 1 5';
	'ROUND ROCK 1 6';
	'WIMBERLEY 0';
	'GONZALES 0';
	'SAN ANTONIO 11 0';
	'SAN ANTONIO 14 0';
	'HUTTO 0';
	'LULING 0';
	'SAN ANTONIO 21 0';
	'AUSTIN 12 0';
	'SAN ANTONIO 15 0';
	'ADKINS 0';
	'WINCHESTER 0';
	'WINCHESTER 1';
	'WINCHESTER 2';
	'WINCHESTER 3';
	'WINCHESTER 4';
	'WINCHESTER 5';
	'ROCKDALE 1 0';
	'ROCKDALE 1 1';
	'ROCKDALE 1 2';
	'ROCKDALE 1 3';
	'ROCKDALE 1 4';
	'NATALIA 0';
	'AUSTIN 20 0';
	'SAN ANTONIO 43 0';
	'SAN ANTONIO 5 0';
	'TAYLOR 0';
	'SMITHVILLE 0';
	'CEDAR PARK 0';
	'CEDAR PARK 1';
	'CEDAR PARK 2';
	'SAN ANTONIO 25 0';
	'HALLETTSVILLE 0';
	'AUSTIN 5 0';
	'NEW BRAUNFELS 3 0';
	'SUTHERLAND SPRINGS 0';
	'AUSTIN 34 0';
	'CAMERON 0';
	'SAN ANTONIO 35 0';
	'MEDINA 0';
	'MANCHACA 0';
	'SPRING BRANCH 0';
	'AUSTIN 19 0';
	'FLATONIA 0';
	'GRANGER 0';
	'FAYETTEVILLE 0';
	'GEORGETOWN 2 0';
	'AUSTIN 35 0';
	'PIPE CREEK 0';
	'RED ROCK 0';
	'JARRELL 0';
	'SAN ANTONIO 1 0';
	'SAN ANTONIO 1 1';
	'SAN ANTONIO 1 2';
	'SAN ANTONIO 1 3';
	'SAN ANTONIO 1 4';
	'SAN ANTONIO 1 5';
	'SAN ANTONIO 1 6';
	'SAN ANTONIO 1 7';
	'SAN ANTONIO 1 8';
	'SAN ANTONIO 36 0';
	'SCHULENBURG 0';
	'SAN ANTONIO 22 0';
	'SAN ANTONIO 22 1';
	'DRIPPING SPRINGS 0';
	'SAN ANTONIO 26 0';
	'MARBLE FALLS 3 0';
	'BOERNE 1 0';
	'WASHINGTON 0';
	'SCHERTZ 0';
	'AUSTIN 8 0';
	'SEGUIN 1 0';
	'SEGUIN 1 1';
	'SEGUIN 1 2';
	'SEGUIN 1 3';
	'SEGUIN 1 4';
	'SEGUIN 1 5';
	'SEGUIN 1 6';
	'SAN ANTONIO 45 0';
	'SAN ANTONIO 52 0';
	'SAN ANTONIO 52 1';
	'SAN ANTONIO 52 2';
	'CUERO 2 0';
	'CUERO 2 1';
	'SAN ANTONIO 10 0';
	'AUSTIN 16 0';
	'AUSTIN 39 0';
	'SAN ANTONIO 51 0';
	'SAN ANTONIO 51 1';
	'SAN ANTONIO 41 0';
	'LA VERNIA 0';
	'MANOR 0';
	'SAN ANTONIO 38 0';
	'GIDDINGS 0';
	'AUSTIN 32 0';
	'AUSTIN 38 0';
	'AUSTIN 30 0';
	'AUSTIN 28 0';
	'COLUMBUS 0';
	'COLUMBUS 1';
	'SHINER 0';
	'SAN ANTONIO 3 0';
	'CALDWELL 0';
	'CALDWELL 1';
	'AUSTIN 18 0';
	'INDUSTRY 0';
	'DALE 0';
	'SAN ANTONIO 37 0';
	'SAN ANTONIO 37 1';
	'SAN ANTONIO 37 2';
	'SAN ANTONIO 18 0';
	'SAN ANTONIO 33 0';
	'MARTINDALE 0';
	'SAN ANTONIO 17 0';
	'SAN ANTONIO 23 0';
	'AUSTIN 29 0';
	'LEXINGTON 0';
	'LEANDER 2 0';
	'AUSTIN 15 0';
	'MICO 0';
	'MARBLE FALLS 2 0';
	'MARBLE FALLS 2 1';
	'MARBLE FALLS 2 2';
	'MARBLE FALLS 2 3';
	'MARBLE FALLS 2 4';
	'MARBLE FALLS 2 5';
	'MARBLE FALLS 2 6';
	'AUSTIN 36 0';
	'LOCKHART 0';
	'AUSTIN 17 0';
	'SAN ANTONIO 13 0';
	'FALLS CITY 0';
	'AUSTIN 27 0';
	'AUSTIN 27 1';
	'AUSTIN 23 0';
	'SAN ANTONIO 27 0';
	'BLANCO 0';
	'AUSTIN 24 0';
	'SAN MARCOS 0';
	'SAN MARCOS 1';
	'SAN MARCOS 2';
	'BUDA 0';
	'DEL VALLE 0';
	'AUSTIN 4 0';
	'SAN ANTONIO 50 0';
	'SAN ANTONIO 50 1';
	'SAN ANTONIO 50 2';
	'BURLINGTON 0';
	'AUSTIN 13 0';
	'ELMENDORF 0';
	'ELMENDORF 1';
	'ELMENDORF 2';
	'ELMENDORF 3';
	'ELMENDORF 4';
	'ELMENDORF 5';
	'ELMENDORF 6';
	'ELMENDORF 7';
	'ELMENDORF 8';
	'ELMENDORF 9';
	'ELMENDORF 10';
	'SAN ANTONIO 6 0';
	'CANYON LAKE 0';
	'JOHNSON CITY 0';
	'YORKTOWN 0';
	'AUSTIN 2 0';
	'AUSTIN 2 1';
	'AUSTIN 2 2';
	'AUSTIN 2 3';
	'AUSTIN 2 4';
	'AUSTIN 2 5';
	'AUSTIN 2 6';
	'LACKLAND A F B 0';
	'LIBERTY HILL 0';
	'KENEDY 0';
	'KENEDY 1';
	'CUERO 1 0';
	'CUERO 1 1';
	'CUERO 1 2';
	'CUERO 1 3';
	'CUERO 1 4';
	'CUERO 1 5';
	'CUERO 1 6';
	'CUERO 1 7';
	'CUERO 1 8';
	'CUERO 1 9';
	'SAN ANTONIO 20 0';
	'VON ORMY 0';
	'KYLE 0';
	'KYLE 1';
	'SEGUIN 2 0';
	'SEGUIN 2 1';
	'UNIVERSAL CITY 0';
	'SPICEWOOD 0';
	'SAINT HEDWIG 0';
	'SAN ANTONIO 16 0';
	'BOERNE 2 0';
	'BOERNE 2 1';
	'SAN ANTONIO 32 0';
	'SAN ANTONIO 32 1';
	'AUSTIN 26 0';
	'AUSTIN 21 0';
	'SAN ANTONIO 44 0';
	'CEDAR CREEK 1 0';
	'CEDAR CREEK 1 1';
	'CEDAR CREEK 1 2';
	'CEDAR CREEK 1 3';
	'CEDAR CREEK 1 4';
	'CEDAR CREEK 1 5';
	'NEW BRAUNFELS 1 0';
	'NEW BRAUNFELS 1 1';
	'NEW BRAUNFELS 1 2';
	'NEW BRAUNFELS 1 3';
	'NEW BRAUNFELS 1 4';
	'NEW BRAUNFELS 1 5';
	'NEW BRAUNFELS 1 6';
	'NEW BRAUNFELS 1 7';
	'AUSTIN 11 0';
	'SAN ANTONIO 39 0';
	'HONDO 0';
	'HONDO 1';
	'SAN ANTONIO 4 0';
	'NEW ULM 0';
	'SAN ANTONIO 8 0';
	'AUSTIN 33 0';
	'BULVERDE 0';
	'GEORGETOWN 3 0';
	'GEORGETOWN 3 1';
	'GEORGETOWN 3 2';
	'GEORGETOWN 3 3';
	'GEORGETOWN 3 4';
	'SAN ANTONIO 9 0';
	'FLORESVILLE 0';
	'FLORESVILLE 1';
	'SAN ANTONIO 29 0';
	'SAN ANTONIO 7 0';
	'BUCKHOLTS 0';
	'SOMERVILLE 0';
	'WEIMAR 0';
	'COMFORT 0';
	'NORDHEIM 0';
	'AUSTIN 9 0';
	'AUSTIN 22 0';
	'HELOTES 0';
	'SAN ANTONIO 47 0';
	'SAN ANTONIO 47 1';
	'SAN ANTONIO 47 2';
	'BANDERA 0';
	'SAN ANTONIO 30 0';
	'ROCKDALE 2 0';
	'CEDAR CREEK 2 0';
	'NIXON 0';
	'CHAPPELL HILL 0';
	'ROUND ROCK 3 0';
	'ROUND ROCK 3 1';
	'ROUND ROCK 3 2';
	'AUSTIN 14 0';
	'LEMING 0';
	'AUSTIN 1 0';
	'AUSTIN 1 1';
	'AUSTIN 1 2';
	'SAN ANTONIO 28 0';
	'ROUND ROCK 2 0';
	'ROUND ROCK 4 0';
	'ROUND ROCK 4 1';
	'SAN ANTONIO 34 0';
	'DEVINE 0';
	'GEORGETOWN 1 0';
	'BURNET 0';
	'BURNET 1';
	'INEZ 0';
	'PASADENA 2 0';
	'PASADENA 2 1';
	'PASADENA 2 2';
	'PASADENA 2 3';
	'PASADENA 2 4';
	'PASADENA 2 5';
	'PASADENA 2 6';
	'PASADENA 2 7';
	'PRAIRIE VIEW 0';
	'CONROE 1 0';
	'SIMONTON 0';
	'HOUSTON 80 0';
	'HOUSTON 1 0';
	'HOUSTON 1 1';
	'HOUSTON 9 0';
	'HOUSTON 73 0';
	'NURSERY 0';
	'NURSERY 1';
	'NURSERY 2';
	'NURSERY 3';
	'NURSERY 4';
	'NURSERY 5';
	'NURSERY 6';
	'NURSERY 7';
	'BACLIFF 0';
	'SPRING 1 0';
	'HOUSTON 72 0';
	'PORT LAVACA 0';
	'PORT LAVACA 1';
	'PORT LAVACA 2';
	'PORT LAVACA 3';
	'PORT LAVACA 4';
	'PORT LAVACA 5';
	'CONROE 5 0';
	'CONROE 5 1';
	'SUGAR LAND 3 0';
	'SUGAR LAND 3 1';
	'SUGAR LAND 3 2';
	'DAYTON 0';
	'DAYTON 1';
	'VICTORIA 2 0';
	'VICTORIA 2 1';
	'VICTORIA 2 2';
	'VICTORIA 2 3';
	'VICTORIA 2 4';
	'KATY 1 0';
	'KATY 1 1';
	'KATY 1 2';
	'MAGNOLIA 2 0';
	'HOUSTON 29 0';
	'MISSOURI CITY 1 0';
	'RICHMOND 1 0';
	'HOUSTON 11 0';
	'HOUSTON 33 0';
	'SPRING 8 0';
	'SPRING 8 1';
	'POINT COMFORT 2 0';
	'POINT COMFORT 2 1';
	'POINT COMFORT 2 2';
	'POINT COMFORT 2 3';
	'POINT COMFORT 2 4';
	'POINT COMFORT 2 5';
	'POINT COMFORT 2 6';
	'POINT COMFORT 2 7';
	'POINT COMFORT 2 8';
	'HOUSTON 28 0';
	'EL CAMPO 0';
	'EL CAMPO 1';
	'HOUSTON 12 0';
	'PORT O CONNOR 0';
	'DICKINSON 0';
	'GALVESTON 1 0';
	'GALVESTON 1 1';
	'HOUSTON 10 0';
	'BAYTOWN 2 0';
	'BAYTOWN 2 1';
	'BAYTOWN 2 2';
	'BAYTOWN 2 3';
	'BAYTOWN 2 4';
	'BAYTOWN 2 5';
	'BAYTOWN 2 6';
	'LEAGUE CITY 0';
	'LEAGUE CITY 1';
	'LIVERPOOL 0';
	'HOUSTON 16 0';
	'SUGAR LAND 1 0';
	'RICHMOND 2 0';
	'HOUSTON 82 0';
	'PINEHURST 0';
	'PEARLAND 2 0';
	'HOUSTON 47 0';
	'HOUSTON 79 0';
	'HOUSTON 49 0';
	'WADSWORTH 0';
	'WADSWORTH 1';
	'WADSWORTH 2';
	'WADSWORTH 3';
	'WADSWORTH 4';
	'HOUSTON 18 0';
	'HOUSTON 88 0';
	'TOMBALL 1 0';
	'HOUSTON 22 0';
	'DEER PARK 0';
	'DEER PARK 1';
	'DEER PARK 2';
	'DEER PARK 3';
	'DEER PARK 4';
	'DEER PARK 5';
	'DEER PARK 6';
	'DEER PARK 7';
	'DEER PARK 8';
	'DEER PARK 9';
	'DEER PARK 10';
	'DEER PARK 11';
	'WALLIS 0';
	'HOUSTON 67 0';
	'SPRING 4 0';
	'SOUTH HOUSTON 0';
	'HOUSTON 3 0';
	'HOUSTON 3 1';
	'HOUSTON 3 2';
	'SEADRIFT 0';
	'HOUSTON 34 0';
	'SUGAR LAND 2 0';
	'SUGAR LAND 2 1';
	'SUGAR LAND 2 2';
	'CONROE 7 0';
	'LOLITA 0';
	'LAPORTE 0';
	'LAPORTE 1';
	'LAPORTE 2';
	'LAPORTE 3';
	'LAPORTE 4';
	'LAPORTE 5';
	'LAPORTE 6';
	'LAPORTE 7';
	'LAPORTE 8';
	'LAPORTE 9';
	'LAPORTE 10';
	'LAPORTE 11';
	'LAPORTE 12';
	'NEW CANEY 0';
	'HOUSTON 14 0';
	'HOUSTON 2 0';
	'HOUSTON 2 1';
	'HOUSTON 78 0';
	'HOUSTON 40 0';
	'BLOOMINGTON 0';
	'WILLIS 2 0';
	'WILLIS 2 1';
	'HOUSTON 51 0';
	'PALACIOS 0';
	'CONROE 4 0';
	'HOUSTON 52 0';
	'SPRING 2 0';
	'SPRING 2 1';
	'KINGWOOD 1 0';
	'HOUSTON 5 0';
	'HOUSTON 5 1';
	'HOUSTON 5 2';
	'HOUSTON 5 3';
	'HOUSTON 5 4';
	'HOUSTON 5 5';
	'HOUSTON 5 6';
	'HOUSTON 5 7';
	'HOUSTON 5 8';
	'HOUSTON 5 9';
	'HOUSTON 5 10';
	'HOUSTON 5 11';
	'TEXAS CITY 1 0';
	'TEXAS CITY 1 1';
	'KINGWOOD 2 0';
	'HOUSTON 8 0';
	'SPRING 7 0';
	'SPRING 7 1';
	'SPRING 7 2';
	'HOUSTON 41 0';
	'FRESNO 0';
	'HOUSTON 48 0';
	'HOUSTON 58 0';
	'PATTISON 0';
	'HOUSTON 77 0';
	'MISSOURI CITY 2 0';
	'MISSOURI CITY 2 1';
	'HOUSTON 4 0';
	'HOUSTON 4 1';
	'HOUSTON 4 2';
	'HOUSTON 4 3';
	'HOUSTON 4 4';
	'HOUSTON 4 5';
	'HOUSTON 4 6';
	'HOUSTON 4 7';
	'HOUSTON 4 8';
	'HOUSTON 4 9';
	'HOUSTON 4 10';
	'HOUSTON 4 11';
	'TOMBALL 2 0';
	'CYPRESS 1 0';
	'CYPRESS 1 1';
	'CYPRESS 1 2';
	'HEMPSTEAD 0';
	'WEST COLUMBIA 0';
	'BAYTOWN 1 0';
	'BAYTOWN 1 1';
	'BAYTOWN 1 2';
	'BAYTOWN 1 3';
	'BAYTOWN 1 4';
	'BAYTOWN 1 5';
	'BAYTOWN 1 6';
	'BAYTOWN 1 7';
	'BAYTOWN 1 8';
	'SANTA FE 1 0';
	'HOUSTON 27 0';
	'SPRING 5 0';
	'HOUSTON 46 0';
	'HOUSTON 23 0';
	'MONTGOMERY 0';
	'HUNGERFORD 0';
	'HOUSTON 84 0';
	'HOUSTON 83 0';
	'HOUSTON 24 0';
	'HOUSTON 76 0';
	'HOUSTON 43 0';
	'HOUSTON 81 0';
	'HOUSTON 35 0';
	'HOUSTON 90 0';
	'HOUSTON 90 1';
	'HOUSTON 90 2';
	'BEASLEY 0';
	'HOUSTON 7 0';
	'LA MARQUE 0';
	'WALLER 0';
	'PORTER 0';
	'CYPRESS 2 0';
	'HOUSTON 30 0';
	'FULSHEAR 0';
	'LIBERTY 0';
	'WINNIE 0';
	'HOUSTON 63 0';
	'HOUSTON 70 0';
	'HOUSTON 55 0';
	'CROSBY 0';
	'MANVEL 0';
	'HOUSTON 54 0';
	'HOUSTON 89 0';
	'DAMON 0';
	'HOUSTON 74 0';
	'HOUSTON 26 0';
	'HOUSTON 32 0';
	'HOCKLEY 0';
	'ANGLETON 0';
	'ANGLETON 1';
	'CONROE 3 0';
	'HOUSTON 39 0';
	'HOUSTON 59 0';
	'PEARLAND 1 0';
	'HOUSTON 56 0';
	'HOUSTON 13 0';
	'CHANNELVIEW 2 0';
	'BAY CITY 0';
	'BAY CITY 1';
	'PASADENA 3 0';
	'PASADENA 3 1';
	'PASADENA 3 2';
	'PASADENA 3 3';
	'PASADENA 3 4';
	'PASADENA 3 5';
	'PASADENA 3 6';
	'PASADENA 3 7';
	'BROOKSHIRE 0';
	'HOUSTON 25 0';
	'TEXAS CITY 2 0';
	'VICTORIA 3 0';
	'VICTORIA 3 1';
	'HOUSTON 36 0';
	'GANADO 0';
	'MONT BELVIEU 0';
	'MONT BELVIEU 1';
	'MONT BELVIEU 2';
	'MONT BELVIEU 3';
	'BAYTOWN 3 0';
	'BAYTOWN 3 1';
	'BAYTOWN 3 2';
	'BAYTOWN 3 3';
	'BAYTOWN 3 4';
	'BAYTOWN 3 5';
	'BAYTOWN 3 6';
	'BAYTOWN 3 7';
	'SPRING 6 0';
	'HUMBLE 2 0';
	'HOUSTON 69 0';
	'SANTA FE 2 0';
	'PORT BOLIVAR 0';
	'HOUSTON 42 0';
	'HOUSTON 85 0';
	'HOUSTON 50 0';
	'HOUSTON 62 0';
	'EAGLE LAKE 0';
	'CONROE 2 0';
	'WEBSTER 0';
	'SWEENY 0';
	'BLESSING 0';
	'WHARTON 1 0';
	'WHARTON 1 1';
	'WHARTON 1 2';
	'WHARTON 1 3';
	'WHARTON 1 4';
	'WHARTON 1 5';
	'WHARTON 1 6';
	'WHARTON 1 7';
	'LAKE JACKSON 0';
	'LAKE JACKSON 1';
	'BELLVILLE 0';
	'KATY 4 0';
	'HOUSTON 38 0';
	'FRIENDSWOOD 0';
	'HOUSTON 17 0';
	'HOUSTON 66 0';
	'FREEPORT 1 0';
	'FREEPORT 1 1';
	'FREEPORT 1 2';
	'FREEPORT 1 3';
	'FREEPORT 1 4';
	'FREEPORT 1 5';
	'FREEPORT 1 6';
	'NEWGULF 0';
	'NEWGULF 1';
	'NEWGULF 2';
	'HOUSTON 60 0';
	'PASADENA 1 0';
	'PASADENA 1 1';
	'PASADENA 1 2';
	'PASADENA 1 3';
	'PASADENA 1 4';
	'STAFFORD 0';
	'EDNA 0';
	'HOUSTON 21 0';
	'NEEDVILLE 0';
	'SEALY 0';
	'KATY 3 0';
	'KATY 3 1';
	'KATY 3 2';
	'HOUSTON 37 0';
	'HOUSTON 19 0';
	'THOMPSONS 0';
	'THOMPSONS 1';
	'THOMPSONS 2';
	'THOMPSONS 3';
	'THOMPSONS 4';
	'THOMPSONS 5';
	'THOMPSONS 6';
	'THOMPSONS 7';
	'THOMPSONS 8';
	'THOMPSONS 9';
	'THOMPSONS 10';
	'THOMPSONS 11';
	'THOMPSONS 12';
	'THOMPSONS 13';
	'THOMPSONS 14';
	'THOMPSONS 15';
	'HOUSTON 61 0';
	'GALVESTON 3 0';
	'EAST BERNARD 0';
	'HOUSTON 20 0';
	'CHANNELVIEW 1 0';
	'CHANNELVIEW 1 1';
	'CHANNELVIEW 1 2';
	'CHANNELVIEW 1 3';
	'CHANNELVIEW 1 4';
	'CHANNELVIEW 1 5';
	'CHANNELVIEW 1 6';
	'CHANNELVIEW 1 7';
	'CHANNELVIEW 1 8';
	'CHANNELVIEW 1 9';
	'CHANNELVIEW 1 10';
	'CHANNELVIEW 1 11';
	'CHANNELVIEW 1 12';
	'CHANNELVIEW 1 13';
	'FREEPORT 3 0';
	'HOUSTON 15 0';
	'HOUSTON 31 0';
	'ROSHARON 0';
	'HOUSTON 44 0';
	'HOUSTON 75 0';
	'HOUSTON 71 0';
	'HUMBLE 1 0';
	'HOUSTON 68 0';
	'WILLIS 1 0';
	'WILLIS 1 1';
	'WILLIS 1 2';
	'BAYTOWN 4 0';
	'VAN VLECK 0';
	'HUFFMAN 0';
	'HOUSTON 53 0';
	'HOUSTON 91 0';
	'ROSENBERG 0';
	'PASADENA 5 0';
	'HOUSTON 45 0';
	'HOUSTON 6 0';
	'HOUSTON 6 1';
	'HOUSTON 6 2';
	'PASADENA 4 0';
	'HOUSTON 57 0';
	'GALVESTON 2 0';
	'POINT COMFORT 1 0';
	'POINT COMFORT 1 1';
	'POINT COMFORT 1 2';
	'KATY 2 0';
	'KATY 2 1';
	'SPRING 3 0';
	'DANBURY 0';
	'WHARTON 2 0';
	'VICTORIA 1 0';
	'VICTORIA 1 1';
	'VICTORIA 1 2';
	'HOUSTON 64 0';
	'HOUSTON 65 0';
	'LA PORTE 0';
	'MAGNOLIA 1 0';
	'MAGNOLIA 1 1';
	'ALVIN 0';
	'ALVIN 1';
	'ALVIN 2';
	'HOUSTON 86 0';
	'BRAZORIA 0';
	'HOUSTON 87 0';
	'FREEPORT 2 0';
	'FREEPORT 2 1';
	'FREEPORT 2 2';
	'CONROE 6 0';
	'MADISONVILLE 0';
	'NORMANGEE 0';
	'ARP 0';
	'CENTERVILLE 0';
	'LUFKIN 3 0';
	'LUFKIN 3 1';
	'FLINT 0';
	'BULLARD 0';
	'CHANDLER 0';
	'PLANTERSVILLE 0';
	'MARQUEZ 0';
	'TENNESSEE COLONY 0';
	'ANDERSON 0';
	'MINEOLA 0';
	'LOVELADY 0';
	'HUNTINGTON 0';
	'BRYAN 4 0';
	'FRANKSTON 0';
	'TYLER 4 0';
	'TYLER 4 1';
	'BEN WHEELER 0';
	'GARRISON 0';
	'ETOILE 0';
	'LUFKIN 1 0';
	'LUFKIN 1 1';
	'PALESTINE 1 0';
	'LINDALE 0';
	'WHITEHOUSE 0';
	'OVERTON 0';
	'GRAND SALINE 0';
	'SHIRO 0';
	'SHIRO 1';
	'SHIRO 2';
	'SHIRO 3';
	'SHIRO 4';
	'SHIRO 5';
	'SHIRO 6';
	'MIDWAY 0';
	'SULPHUR SPRINGS 0';
	'VAN 0';
	'MURCHISON 0';
	'NACOGDOCHES 2 0';
	'DIBOLL 0';
	'FAIRFIELD 1 0';
	'FAIRFIELD 1 1';
	'FAIRFIELD 1 2';
	'FAIRFIELD 1 3';
	'FAIRFIELD 1 4';
	'FAIRFIELD 1 5';
	'FAIRFIELD 1 6';
	'FAIRFIELD 1 7';
	'FAIRFIELD 1 8';
	'TYLER 8 0';
	'ATHENS 1 0';
	'BUFFALO 0';
	'RUSK 0';
	'WINONA 0';
	'FAIRFIELD 2 0';
	'FAIRFIELD 2 1';
	'FAIRFIELD 2 2';
	'FAIRFIELD 2 3';
	'FAIRFIELD 2 4';
	'CUSHING 2 0';
	'NACOGDOCHES 3 0';
	'FAIRFIELD 3 0';
	'TRINIDAD 2 0';
	'DIKE 0';
	'JEWETT 1 0';
	'JEWETT 1 1';
	'JEWETT 1 2';
	'JEWETT 1 3';
	'JEWETT 1 4';
	'PALESTINE 2 0';
	'EMORY 0';
	'MT. ENTERPRISE 0';
	'MT. ENTERPRISE 1';
	'MT. ENTERPRISE 2';
	'MT. ENTERPRISE 3';
	'MT. ENTERPRISE 4';
	'MT. ENTERPRISE 5';
	'MT. ENTERPRISE 6';
	'TYLER 9 0';
	'FRANKLIN 0';
	'FRANKLIN 1';
	'FRANKLIN 2';
	'FRANKLIN 3';
	'FRANKLIN 4';
	'FRANKLIN 5';
	'FRANKLIN 6';
	'TYLER 3 0';
	'ELKHART 0';
	'WORTHAM 0';
	'OAKWOOD 0';
	'COOKVILLE 0';
	'COLLEGE STATION 1 0';
	'COLLEGE STATION 1 1';
	'EDGEWOOD 0';
	'CUSHING 1 0';
	'CUSHING 1 1';
	'CUSHING 1 2';
	'TYLER 2 0';
	'ALTO 0';
	'CALVERT 0';
	'JEWETT 2 0';
	'NAVASOTA 0';
	'MOUNT PLEASANT 2 0';
	'MOUNT PLEASANT 2 1';
	'SCROGGINS 0';
	'WILLS POINT 0';
	'ATHENS 2 0';
	'POINT 0';
	'LUFKIN 2 0';
	'JACKSONVILLE 1 0';
	'JACKSONVILLE 1 1';
	'JACKSONVILLE 1 2';
	'JACKSONVILLE 1 3';
	'JACKSONVILLE 1 4';
	'JACKSONVILLE 1 5';
	'CROCKETT 0';
	'HENDERSON 1 0';
	'BRYAN 3 0';
	'JACKSONVILLE 2 0';
	'BRYAN 5 0';
	'MALAKOFF 0';
	'CUMBY 0';
	'NACOGDOCHES 1 0';
	'MOUNT PLEASANT 1 0';
	'MOUNT PLEASANT 1 1';
	'MOUNT PLEASANT 1 2';
	'MOUNT PLEASANT 1 3';
	'MOUNT PLEASANT 1 4';
	'MOUNT PLEASANT 1 5';
	'TEAGUE 0';
	'TYLER 7 0';
	'TYLER 7 1';
	'TYLER 6 0';
	'YANTIS 0';
	'POLLOK 0';
	'TYLER 1 0';
	'COLLEGE STATION 2 0';
	'COLLEGE STATION 2 1';
	'HEARNE 0';
	'MOUNT VERNON 0';
	'IOLA 0';
	'STREETMAN 0';
	'COMO 0';
	'HENDERSON 2 0';
	'TRINIDAD 1 0';
	'TRINIDAD 1 1';
	'TRINIDAD 1 2';
	'ZAVALLA 0';
	'GRAPELAND 0';
	'BRYAN 2 0';
	'CANTON 0';
	'TYLER 5 0';
	'BREMOND 0';
	'BREMOND 1';
	'BREMOND 2';
	'BRYAN 1 0';
	'BRYAN 1 1';
	'BRYAN 1 2';
};



%% dynamical parameters

mpc.gen((mpc.gen(:,2)<10),:)=[];

rng(2);
ng=size(mpc.gen,1);
H=rand(ng,1)*2+2; % random H constant value in [2, 4]

D=ones(ng,1)*0.1;
Xd=rand(ng,1)*0.1+0.1; % random Xd value in [0.1, 0.2]

Xd=Xd*0.000001;

Sm=mpc.gen(:,7);

mpc.gen_dyn =[Xd H D Sm];
mpc.ref_freq = 60;


mpc.branch=mpc.branch(:,1:13);






